<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<!--HighSpeed Analog Input Scaling-->
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="21.00" TargetName="Input_Analog_HighSpeed" TargetType="Routine" TargetSubType="RLL" ContainsContext="true" Owner="Cherokee_GMP_Maintenance@outlook.com" ExportDate="Thu Jul 23 13:26:56 2026" ExportOptions="References DecoratedData Context Dependencies ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Context" Name="DSP090002">
<DataTypes Use="Context">
<DataType Name="AlarmAnalog" Family="NoFamily" Class="User">
<Description>
<![CDATA[Analog Alarm UDT]]>
</Description>
<Members>
<Member Name="ZZZZZZZZZZAlarmAnalo0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Override" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Override]]>
</Description>
</Member>
<Member Name="Disable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Disabled]]>
</Description>
</Member>
<Member Name="LOLOAlarm" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[LOLO Alarm Condition]]>
</Description>
</Member>
<Member Name="LOAlarm" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo0" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[LO Alarm Condition]]>
</Description>
</Member>
<Member Name="HIAlarm" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo0" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[HI Alarm Condition]]>
</Description>
</Member>
<Member Name="HIHIAlarm" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo0" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[HIHI Alarm Condition]]>
</Description>
</Member>
<Member Name="LOLODisable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo0" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA[LOLO Alarm Disable]]>
</Description>
</Member>
<Member Name="LODisable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo0" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA[LO Alarm Disable]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZAlarmAnalo9" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="HIDisable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo9" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[HI Alarm Disable]]>
</Description>
</Member>
<Member Name="HIHIDisable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo9" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[HIHI Alarm Disable]]>
</Description>
</Member>
<Member Name="LOLOAck" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo9" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[LOLO Alarm Acknowledged]]>
</Description>
</Member>
<Member Name="LOAck" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo9" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[LO Alarm Acknowledged]]>
</Description>
</Member>
<Member Name="HIAck" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo9" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[HI Alarm Acknowledged]]>
</Description>
</Member>
<Member Name="HIHIAck" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo9" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[HIHI Alarm Acknowledged]]>
</Description>
</Member>
<Member Name="HIHIEnable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo9" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA[HIHI Alarm Always Enabled for Critical Safety Alarms]]>
</Description>
</Member>
<Member Name="PumpEnable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo9" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA[LOLO and LO Alarm Pump Enable]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZAlarmAnalo18" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="LOLOAlarmONS" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo18" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Saves last value of alarm]]>
</Description>
</Member>
<Member Name="LOAlarmONS" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo18" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Saves last value of alarm]]>
</Description>
</Member>
<Member Name="HIAlarmONS" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo18" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Saves last value of alarm]]>
</Description>
</Member>
<Member Name="HIHIAlarmONS" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo18" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Saves last value of alarm]]>
</Description>
</Member>
<Member Name="PumpTag" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Pump Tag for Pump Enable]]>
</Description>
</Member>
<Member Name="Value" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Value]]>
</Description>
</Member>
<Member Name="ValueHMI" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Value for HMI]]>
</Description>
</Member>
<Member Name="LOLO" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[LOLO Alarm Set Point]]>
</Description>
</Member>
<Member Name="LO" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[LO Alarm Set Point]]>
</Description>
</Member>
<Member Name="HI" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HI Alarm Set Point]]>
</Description>
</Member>
<Member Name="HIHI" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HIHI Alarm Set Point]]>
</Description>
</Member>
<Member Name="PV" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Variable]]>
</Description>
</Member>
<Member Name="LOLOTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[LOLO Alarm Timer]]>
</Description>
</Member>
<Member Name="LOTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[LO Alarm Timer]]>
</Description>
</Member>
<Member Name="HITimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HI Alarm Timer]]>
</Description>
</Member>
<Member Name="HIHITimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HIHI Alarm Timer]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZAlarmAnalo35" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="EnableCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAlarmAnalo35" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to Configure]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="AnalogInput" Family="NoFamily" Class="User">
<Description>
<![CDATA[Analog Input UDT]]>
</Description>
<Members>
<Member Name="TagName" DataType="STRING6" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Tag Name]]>
</Description>
</Member>
<Member Name="TagDisplayName" DataType="STRING6" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Tag Name]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZAnalogInpu2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="OutofRange" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu2" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Out of Range]]>
</Description>
</Member>
<Member Name="FilterType" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu2" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Filter Type 0=LP, 1=Avg]]>
</Description>
</Member>
<Member Name="AveragingTotal" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Averaging Filter Total]]>
</Description>
</Member>
<Member Name="Address" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Address]]>
</Description>
</Member>
<Member Name="RawMin" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Minimum Range]]>
</Description>
</Member>
<Member Name="RawMax" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Maximum Range]]>
</Description>
</Member>
<Member Name="RawValue" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Value]]>
</Description>
</Member>
<Member Name="RawLowLimit" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Out of Range LO Limit]]>
</Description>
</Member>
<Member Name="RawHighLimit" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Out of Range HI Limit]]>
</Description>
</Member>
<Member Name="FilterUser" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[User Filter Value]]>
</Description>
</Member>
<Member Name="FilteredRaw" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Filtered Value]]>
</Description>
</Member>
<Member Name="FilterActual" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Actual Filter Value]]>
</Description>
</Member>
<Member Name="ScaledMin" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Minimum Range]]>
</Description>
</Member>
<Member Name="ScaledMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Maximum Range]]>
</Description>
</Member>
<Member Name="CurrentValue" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current  Value]]>
</Description>
</Member>
<Member Name="RangeMin" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Minimum Range (Config Analog Points)]]>
</Description>
</Member>
<Member Name="RangeMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Maximum Range (Config Analog Points)]]>
</Description>
</Member>
<Member Name="RangeMinSave" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Minimum Range (previous)]]>
</Description>
</Member>
<Member Name="RangeMaxSave" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Maximum Range (previous)]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZAnalogInpu22" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="RealCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu22" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 if real analog input is used
Set to 0 for soft input (derived data)]]>
</Description>
</Member>
<Member Name="EnableCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu22" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to activate this point]]>
</Description>
</Member>
<Member Name="LinearCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu22" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to activate this function]]>
</Description>
</Member>
<Member Name="LinearEnable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu22" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to Enable function]]>
</Description>
</Member>
<Member Name="OverrideCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu22" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to allow user to Overide alarm]]>
</Description>
</Member>
<Member Name="Desc" DataType="STRING25" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="EGU" DataType="STRING5" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="STRING6"/>
<Dependency Type="DataType" Name="STRING6"/>
<Dependency Type="DataType" Name="STRING25"/>
<Dependency Type="DataType" Name="STRING5"/>
</Dependencies>
</DataType>
<DataType Name="STRING25" Family="StringFamily" Class="User">
<Description>
<![CDATA[25 Character String]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="26" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="SystemType" Family="NoFamily" Class="User">
<Description>
<![CDATA[System Type UDT]]>
</Description>
<Members>
<Member Name="StatusTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Evaluate Status Value Delay Timer]]>
</Description>
</Member>
<Member Name="Value" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current value of system type (0-none, 1-chrom, 2-TFF)]]>
</Description>
</Member>
<Member Name="MoldType" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current Value of the Installed Mold (0=TF3S, 1=XMO12, 2=XMO3, 3=TF2S)]]>
</Description>
</Member>
<Member Name="HMI_Value" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current value of system mold from HMI (0=TF3S, 1=XMO12, 2=XMO3, 3=TF2S)]]>
</Description>
</Member>
<Member Name="PreviousValue" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Previous selected value; used to determine if new selection is made]]>
</Description>
</Member>
<Member Name="EnableSystemType" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Enable System Types]]>
</Description>
</Member>
<Member Name="CopyConfigFromMoldType0" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy configuration data from Mold Type 0 to all other Mold Types]]>
</Description>
</Member>
<Member Name="CopyConfigFromMoldType1" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy configuration data from Mold Type 1 to all other Mold Types]]>
</Description>
</Member>
<Member Name="CopyConfigFromMoldType2" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy configuration data from Mold Type 2 to all other Mold Types]]>
</Description>
</Member>
<Member Name="CopyConfigFromMoldType3" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy configuration data from Mold Type 3 to all other Mold Types]]>
</Description>
</Member>
<Member Name="CopyConfigFromMoldType4" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy configuration data from Mold Type 4 to all other Mold Types]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZSystemType11" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="DisableStatusCheck" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZSystemType11" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Disable Status Check; Allows for manual setting of System Type]]>
</Description>
</Member>
<Member Name="Initialize" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZSystemType11" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Upon new system selection, Initialize bit is set for any system Initialization required for setting up new system type]]>
</Description>
</Member>
<Member Name="Error" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZSystemType11" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Error bit if unable to determine system type]]>
</Description>
</Member>
<Member Name="CopyParametersActive" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZSystemType11" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manually set bit before setting Copy Configuration Data]]>
</Description>
</Member>
<Member Name="NewSystem_Timer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[One-Minute System change Timer]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="STRING5" Family="StringFamily" Class="User">
<Description>
<![CDATA[5 Character String]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="5" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING6" Family="StringFamily" Class="User">
<Description>
<![CDATA[6 Character String]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="6" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING10" Family="StringFamily" Class="User">
<Description>
<![CDATA[10 Character String]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="10" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Drive" Family="NoFamily" Class="User">
<Description>
<![CDATA[Pump Control UDT]]>
</Description>
<Members>
<Member Name="TagName" DataType="STRING10" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive tag name]]>
</Description>
</Member>
<Member Name="Desc" DataType="STRING25" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Description]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZDrive2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Mode" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive2" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control Mode]]>
</Description>
</Member>
<Member Name="ManualCommand" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive2" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Command]]>
</Description>
</Member>
<Member Name="AutoCommand" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive2" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Command]]>
</Description>
</Member>
<Member Name="RunCommand" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive2" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Run Command]]>
</Description>
</Member>
<Member Name="RunStatus" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive2" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Running Status]]>
</Description>
</Member>
<Member Name="RunInterlock" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive2" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Run Interlock]]>
</Description>
</Member>
<Member Name="RunInput" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive2" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA[Run Digital Input 0=No, 1=Yes]]>
</Description>
</Member>
<Member Name="RunAlarm" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive2" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA[Run Alarm]]>
</Description>
</Member>
<Member Name="OutputAddress" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Run Output Address]]>
</Description>
</Member>
<Member Name="InputAddress" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Running Input Address]]>
</Description>
</Member>
<Member Name="InterlockTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Delay Timer]]>
</Description>
</Member>
<Member Name="AlarmTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Run Alarm Timer]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZDrive15" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="RunOns" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive15" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Run one shot]]>
</Description>
</Member>
<Member Name="StopOns" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive15" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Stop One shot]]>
</Description>
</Member>
<Member Name="RunRequest" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive15" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Run  request for auto or man mode]]>
</Description>
</Member>
<Member Name="Interlocked" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive15" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive is commanded to run but currently stopped by interlock]]>
</Description>
</Member>
<Member Name="EnableCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive15" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to enable Drive]]>
</Description>
</Member>
<Member Name="ReverseCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive15" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to enable reverse control]]>
</Description>
</Member>
<Member Name="Direction" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDrive15" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = forward
1 = reverse]]>
</Description>
</Member>
<Member Name="DirectionAddress" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Direction  Output Address]]>
</Description>
</Member>
<Member Name="PipeAnim_Pntr" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Pipe animation pointer]]>
</Description>
</Member>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="STRING10"/>
<Dependency Type="DataType" Name="STRING25"/>
</Dependencies>
</DataType>
</DataTypes>
<Modules Use="Context">
<Module Use="Reference" Name="IND131_WI101">
</Module>
<Module Use="Reference" Name="MOLD_TFF">
</Module>
<Module Use="Reference" Name="MOLD_TFF3">
</Module>
<Module Use="Reference" Name="IND331_WI001">
</Module>
</Modules>
<Tags Use="Context">
<Tag Name="LI02Alarm" TagType="Alias" AliasFor="AlarmAnalog[15]" ExternalAccess="Read/Write">
<Description>
<![CDATA[LI02 Alarms]]>
</Description>
</Tag>
<Tag Name="LI03" TagType="Alias" AliasFor="AnalogPoint[16]" ExternalAccess="Read/Write">
<Description>
<![CDATA[LI03 Instrument]]>
</Description>
</Tag>
<Tag Name="LI04" TagType="Alias" AliasFor="AnalogPoint[17]" ExternalAccess="Read/Write">
<Description>
<![CDATA[LI04 Instrument]]>
</Description>
</Tag>
<Tag Name="ThisSystem" TagType="Base" DataType="SystemType" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00 00 00 00 00 00 00 00 00 02 00 00 00 
03 00 00 00 0F 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
A5 12 0E A0 60 EA 00 00 7D EA 00 00</Data>
<Data Format="Decorated">
<Structure DataType="SystemType">
<StructureMember Name="StatusTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Value" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="MoldType" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="HMI_Value" DataType="INT" Radix="Decimal" Value="3"/>
<DataValueMember Name="PreviousValue" DataType="INT" Radix="Decimal" Value="0"/>
<ArrayMember Name="EnableSystemType" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="1"/>
<Element Index="[1]" Value="1"/>
<Element Index="[2]" Value="1"/>
<Element Index="[3]" Value="1"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<ArrayMember Name="CopyConfigFromMoldType0" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<ArrayMember Name="CopyConfigFromMoldType1" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<ArrayMember Name="CopyConfigFromMoldType2" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<ArrayMember Name="CopyConfigFromMoldType3" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<ArrayMember Name="CopyConfigFromMoldType4" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<DataValueMember Name="DisableStatusCheck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Initialize" DataType="BOOL" Value="0"/>
<DataValueMember Name="Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="CopyParametersActive" DataType="BOOL" Value="0"/>
<StructureMember Name="NewSystem_Timer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="60000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="60029"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
</Structure>
</Data>
</Tag>
<Tag Name="LI03Alarm" TagType="Alias" AliasFor="AlarmAnalog[16]" ExternalAccess="Read/Write">
<Description>
<![CDATA[LI03 Alarms]]>
</Description>
</Tag>
<Tag Name="LI02" TagType="Alias" AliasFor="AnalogPoint[15]" ExternalAccess="Read/Write">
<Description>
<![CDATA[LI02 Instrument]]>
</Description>
</Tag>
<Tag Name="LI04Alarm" TagType="Alias" AliasFor="AlarmAnalog[17]" ExternalAccess="Read/Write">
<Description>
<![CDATA[LI04 Alarms]]>
</Description>
</Tag>
<Tag Name="P002" TagType="Alias" AliasFor="Drive[2]" ExternalAccess="Read/Write">
<Description>
<![CDATA[P002 Secondary Feed Pump]]>
</Description>
</Tag>
<Tag Name="Drive" TagType="Base" DataType="Drive" Dimensions="11" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Pump Array]]>
</Description>
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
49 00 00 00 00 00 00 00 00 00 00 00 00 00 00 A0 
F4 01 00 00 47 02 00 00 00 00 00 00 B8 0B 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 50 30 30 31 00 00 00 00 00 00 00 00 
09 00 00 00 46 65 65 64 20 50 75 6D 70 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
20 00 00 00 00 00 00 00 01 00 00 00 CC 0E 0E A0 
A0 0F 00 00 A2 0F 00 00 00 00 00 00 B8 0B 00 00 
00 00 00 00 10 00 00 00 00 00 00 00 80 00 00 00 
04 00 00 00 50 30 30 32 00 00 00 00 00 00 00 00 
0D 00 00 00 54 72 61 6E 73 66 65 72 20 50 75 6D 
70 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
20 00 00 00 01 00 00 00 0C 00 00 00 CC 0E 0E A0 
F4 01 00 00 F6 01 00 00 00 00 00 00 B8 0B 00 00 
00 00 00 00 12 00 00 00 0F 00 00 00 8D 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 07 00 00 00 0E 00 00 00 00 00 00 00 
B8 0B 00 00 00 00 00 00 00 00 00 00 B8 0B 00 00 
00 00 00 00 03 00 00 00 0F 00 00 00 00 00 00 00 
06 00 00 00 4D 49 58 30 30 31 00 00 00 00 00 00 
05 00 00 00 4D 69 78 65 72 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
20 00 00 00 04 00 00 00 0D 00 00 00 CC 0E 0E A0 
05 00 00 00 33 00 00 00 00 00 00 00 B8 0B 00 00 
00 00 00 00 10 00 00 00 0F 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 03 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="Drive" Dimensions="11">
<Element Index="[0]">
<Structure DataType="Drive">
<StructureMember Name="TagName" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Mode" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunCommand" DataType="BOOL" Value="1"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInput" DataType="BOOL" Value="1"/>
<DataValueMember Name="RunAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="InterlockTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="583"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<StructureMember Name="AlarmTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="RunOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="StopOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunRequest" DataType="BOOL" Value="0"/>
<DataValueMember Name="Interlocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="ReverseCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Direction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DirectionAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PipeAnim_Pntr" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Drive">
<StructureMember Name="TagName" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA['P001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Pump']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInterlock" DataType="BOOL" Value="1"/>
<DataValueMember Name="RunInput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InputAddress" DataType="DINT" Radix="Decimal" Value="1"/>
<StructureMember Name="InterlockTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="4002"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<StructureMember Name="AlarmTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="RunOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="StopOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunRequest" DataType="BOOL" Value="0"/>
<DataValueMember Name="Interlocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="ReverseCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Direction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DirectionAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PipeAnim_Pntr" DataType="INT" Radix="Decimal" Value="128"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Drive">
<StructureMember Name="TagName" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA['P002']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Transfer Pump']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInterlock" DataType="BOOL" Value="1"/>
<DataValueMember Name="RunInput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="InputAddress" DataType="DINT" Radix="Decimal" Value="12"/>
<StructureMember Name="InterlockTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="502"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<StructureMember Name="AlarmTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="RunOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="StopOns" DataType="BOOL" Value="1"/>
<DataValueMember Name="RunRequest" DataType="BOOL" Value="0"/>
<DataValueMember Name="Interlocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="ReverseCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Direction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DirectionAddress" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="PipeAnim_Pntr" DataType="INT" Radix="Decimal" Value="141"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Drive">
<StructureMember Name="TagName" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="InputAddress" DataType="DINT" Radix="Decimal" Value="14"/>
<StructureMember Name="InterlockTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="AlarmTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="RunOns" DataType="BOOL" Value="1"/>
<DataValueMember Name="StopOns" DataType="BOOL" Value="1"/>
<DataValueMember Name="RunRequest" DataType="BOOL" Value="0"/>
<DataValueMember Name="Interlocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="ReverseCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Direction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DirectionAddress" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="PipeAnim_Pntr" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Drive">
<StructureMember Name="TagName" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA['MIX001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Mixer']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInterlock" DataType="BOOL" Value="1"/>
<DataValueMember Name="RunInput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="InputAddress" DataType="DINT" Radix="Decimal" Value="13"/>
<StructureMember Name="InterlockTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="51"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<StructureMember Name="AlarmTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="RunOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="StopOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunRequest" DataType="BOOL" Value="0"/>
<DataValueMember Name="Interlocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="ReverseCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Direction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DirectionAddress" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="PipeAnim_Pntr" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Drive">
<StructureMember Name="TagName" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="InterlockTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="AlarmTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="RunOns" DataType="BOOL" Value="1"/>
<DataValueMember Name="StopOns" DataType="BOOL" Value="1"/>
<DataValueMember Name="RunRequest" DataType="BOOL" Value="0"/>
<DataValueMember Name="Interlocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="ReverseCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Direction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DirectionAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PipeAnim_Pntr" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Drive">
<StructureMember Name="TagName" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="InterlockTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="AlarmTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="RunOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="StopOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunRequest" DataType="BOOL" Value="0"/>
<DataValueMember Name="Interlocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="ReverseCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Direction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DirectionAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PipeAnim_Pntr" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Drive">
<StructureMember Name="TagName" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="InterlockTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="AlarmTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="RunOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="StopOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunRequest" DataType="BOOL" Value="0"/>
<DataValueMember Name="Interlocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="ReverseCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Direction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DirectionAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PipeAnim_Pntr" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Drive">
<StructureMember Name="TagName" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="InterlockTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="AlarmTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="RunOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="StopOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunRequest" DataType="BOOL" Value="0"/>
<DataValueMember Name="Interlocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="ReverseCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Direction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DirectionAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PipeAnim_Pntr" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Drive">
<StructureMember Name="TagName" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="InterlockTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="AlarmTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="RunOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="StopOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunRequest" DataType="BOOL" Value="0"/>
<DataValueMember Name="Interlocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="ReverseCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Direction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DirectionAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PipeAnim_Pntr" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="Drive">
<StructureMember Name="TagName" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunCommand" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunInput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InputAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="InterlockTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="AlarmTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="RunOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="StopOns" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunRequest" DataType="BOOL" Value="0"/>
<DataValueMember Name="Interlocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="ReverseCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Direction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DirectionAddress" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PipeAnim_Pntr" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="AlarmAnalog" TagType="Base" DataType="AlarmAnalog" Dimensions="50" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Analog Alarm Array]]>
</Description>
<Data>C1 C0 0F 00 01 00 00 00 00 00 00 00 00 00 00 00 
CD CC CC 3D CD CC 4C 3E 9A 99 99 3E CD CC CC 3E 
00 00 00 00 00 00 00 00 E8 03 00 00 00 00 00 00 
00 00 00 00 A0 0F 00 00 00 00 00 00 00 00 00 00 
B8 0B 00 00 00 00 00 00 00 00 00 00 E8 03 00 00 
00 00 00 00 00 00 00 00 C1 C0 00 00 01 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 34 42 00 00 64 42 C4 69 43 BF C2 B6 3C 00 
10 27 00 00 00 00 00 00 00 00 00 00 88 13 00 00 
00 00 00 00 4F 07 23 00 88 13 00 00 00 00 00 00 
78 61 25 00 E8 03 00 00 00 00 00 00 01 00 00 00 
C1 C0 00 00 01 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 A0 42 00 00 A0 42 
D3 B4 D2 BD 40 AD 3D 00 D0 07 00 00 00 00 00 00 
00 00 00 00 D0 07 00 00 00 00 00 00 61 B8 23 00 
D0 07 00 00 00 00 00 00 5A 5A 2C 00 E8 03 00 00 
00 00 00 00 01 00 00 00 C1 C0 00 00 01 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 C0 40 00 00 C0 40 F4 4D EF 3D 00 00 00 00 
D0 07 00 00 00 00 00 00 00 00 00 00 88 13 00 00 
00 00 00 00 00 00 00 00 88 13 00 00 00 00 00 00 
00 00 00 00 E8 03 00 00 00 00 00 00 00 00 00 00 
C1 C0 00 00 02 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 34 42 00 00 64 42 
87 3D 86 3E 90 90 3E 00 D0 07 00 00 00 00 00 00 
27 3C 07 00 D0 07 00 00 00 00 00 00 76 45 08 00 
D0 07 00 00 00 00 00 00 75 5F 07 00 E8 03 00 00 
00 00 00 00 01 00 00 00 C1 80 00 00 01 00 00 00 
00 00 00 00 00 00 00 00 00 00 80 3F 00 00 00 40 
00 00 40 40 00 00 80 40 00 00 00 00 00 00 00 00 
10 27 00 00 00 00 00 00 00 00 00 00 88 13 00 00 
00 00 00 00 00 00 00 00 88 13 00 00 00 00 00 00 
00 00 00 00 10 27 00 00 00 00 00 00 00 00 00 00 
C1 80 00 00 01 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 CD CC CC 3D 00 00 34 42 00 00 34 42 
00 00 00 00 89 B0 30 00 D0 07 00 00 00 00 00 00 
0A 5E 03 00 D0 07 00 00 00 00 00 00 6F C8 00 00 
D0 07 00 00 00 00 00 00 6F C8 00 00 D0 07 00 00 
00 00 00 00 01 00 00 00 C0 80 00 00 01 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 C8 41 00 00 C8 41 AC E0 AB 3C A4 89 1B 00 
D0 07 00 00 00 00 00 00 A4 89 1B 00 D0 07 00 00 
00 00 00 00 63 D2 01 00 D0 07 00 00 00 00 00 00 
63 D2 01 00 D0 07 00 00 00 00 00 00 01 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 80 3B 45 00 80 3B 45 
08 CF C8 C1 00 00 00 00 10 27 00 00 00 00 00 00 
00 00 00 00 88 13 00 00 00 00 00 00 00 00 00 00 
88 13 00 00 00 00 00 00 00 00 00 00 10 27 00 00 
00 00 00 00 00 00 00 00 C1 80 00 00 02 00 00 00 
00 00 00 00 00 00 00 00 CD CC CC 3D CD CC CC 3D 
33 33 C7 41 33 33 C7 41 00 00 00 00 3C D6 31 00 
D0 07 00 00 00 00 00 00 67 59 39 00 D0 07 00 00 
00 00 00 00 00 00 00 00 D0 07 00 00 00 00 00 00 
89 44 32 00 D0 07 00 00 00 00 00 00 01 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 9A 99 33 42 9A 99 33 42 
70 C7 09 42 0E 23 13 00 D0 07 00 00 00 00 00 00 
71 B9 13 00 D0 07 00 00 00 00 00 00 B5 E3 0E 00 
D0 07 00 00 00 00 00 00 B5 E3 0E 00 D0 07 00 00 
00 00 00 00 01 00 00 00 01 30 0C 00 00 00 00 00 
03 00 00 00 03 00 00 00 00 00 00 00 00 00 00 00 
00 00 40 40 00 00 80 40 1C 13 92 41 00 00 00 00 
10 27 00 00 00 00 00 00 00 00 00 00 88 13 00 00 
00 00 00 00 00 00 00 A0 88 13 00 00 4F 14 00 00 
00 00 00 A0 10 27 00 00 D7 27 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
9A 99 21 41 33 33 23 41 00 00 F0 41 00 00 0C 42 
6B 94 91 41 00 00 00 00 10 27 00 00 00 00 00 00 
00 00 00 00 88 13 00 00 00 00 00 00 00 00 00 00 
88 13 00 00 00 00 00 00 00 00 00 00 10 27 00 00 
00 00 00 00 00 00 00 00 01 30 0C 00 00 00 00 00 
03 00 00 00 03 00 00 00 00 00 80 3F 00 00 00 40 
00 00 40 40 00 00 80 40 9E B5 A8 41 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 A0 00 00 00 00 C7 00 00 00 
00 00 00 A0 00 00 00 00 C7 00 00 00 00 00 00 00 
C1 80 00 00 01 00 00 00 00 00 00 00 00 00 00 00 
CD CC CC 3D CD CC CC 3D 00 00 48 43 00 00 48 43 
00 00 00 00 B1 AA 33 00 D0 07 00 00 00 00 00 00 
00 00 00 00 D0 07 00 00 00 00 00 00 E2 EC 0A 00 
D0 07 00 00 00 00 00 00 6C 47 34 00 D0 07 00 00 
00 00 00 00 01 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 80 13 44 00 80 13 44 00 00 00 00 EF 4C 1B 00 
D0 07 00 00 00 00 00 00 EF 4C 1B 00 D0 07 00 00 
00 00 00 00 00 00 00 00 D0 07 00 00 00 00 00 00 
00 00 00 00 D0 07 00 00 00 00 00 00 01 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
CD CC CC 3D CD CC CC 3D 00 80 77 44 00 80 77 44 
67 7B BB C3 4B 0F 02 00 D0 07 00 00 00 00 00 00 
4B 0F 02 00 D0 07 00 00 00 00 00 00 00 00 00 00 
D0 07 00 00 00 00 00 00 00 00 00 00 D0 07 00 00 
00 00 00 00 01 00 00 00 C1 80 00 00 01 00 00 00 
00 00 00 00 00 00 00 00 00 00 08 42 00 00 10 42 
00 00 F0 42 00 00 0C 43 00 00 00 00 A4 8C 13 00 
D0 07 00 00 00 00 00 00 A4 8C 13 00 D0 07 00 00 
00 00 00 00 35 58 08 00 D0 07 00 00 00 00 00 00 
35 58 08 00 D0 07 00 00 00 00 00 00 01 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 CD CC C7 42 CD CC C7 42 
FA 00 7A 3D BF 8A 37 00 D0 07 00 00 00 00 00 00 
1E C9 12 00 D0 07 00 00 00 00 00 00 D2 23 37 00 
D0 07 00 00 00 00 00 00 D2 23 37 00 D0 07 00 00 
00 00 00 00 01 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
9A 99 99 3E 00 00 00 3F CA 90 49 3D 66 B0 0E 00 
D0 07 00 00 00 00 00 00 D2 A2 0E 00 D0 07 00 00 
00 00 00 00 31 42 0A 00 D0 07 00 00 00 00 00 00 
5E 88 39 00 D0 07 00 00 00 00 00 00 01 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 33 33 F3 3F 33 33 F3 3F 
EE 80 6D 3C 00 4B 3A 00 D0 07 00 00 00 00 00 00 
00 4B 3A 00 D0 07 00 00 00 00 00 00 00 00 00 00 
D0 07 00 00 00 00 00 00 00 4B 3A 00 D0 07 00 00 
00 00 00 00 01 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 CD CC CC 3D CD CC CC 3D 
66 66 5E 41 66 66 5E 41 00 00 60 41 DE 92 04 00 
E8 03 00 00 00 00 00 00 DE 92 04 00 D0 07 00 00 
00 00 00 00 16 11 02 00 B8 0B 00 00 00 00 00 00 
16 11 02 00 A0 0F 00 00 00 00 00 00 01 00 00 00 
0D 0C 03 00 00 00 00 00 03 00 00 00 03 00 00 00 
1F 85 6B 3E 5C 8F 02 3F 33 33 D3 3F EC 51 D8 3F 
C2 00 43 3B 00 00 00 A0 88 13 00 00 A1 13 00 00 
00 00 00 A0 A0 0F 00 00 E5 0F 00 00 00 00 00 00 
B8 0B 00 00 00 00 00 00 00 00 00 00 D0 07 00 00 
00 00 00 00 00 00 00 00 0D 0C 03 00 00 00 00 00 
03 00 00 00 03 00 00 00 52 B8 1E 3F 3D 0A 57 3F 
CD CC EC 3F 9A 99 F9 3F D4 00 52 3B 00 00 00 A0 
88 13 00 00 A1 13 00 00 00 00 00 A0 A0 0F 00 00 
E4 0F 00 00 00 00 00 00 B8 0B 00 00 00 00 00 00 
00 00 00 00 D0 07 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 80 3F 00 00 3E 43 00 00 48 43 
0A D7 23 3E 00 00 00 00 10 27 00 00 00 00 00 00 
00 00 00 00 88 13 00 00 00 00 00 00 00 00 00 00 
88 13 00 00 00 00 00 00 00 00 00 00 10 27 00 00 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 C0 40 00 00 00 41 
00 00 40 41 00 00 60 41 AA AA AA BE 00 00 00 00 
10 27 00 00 00 00 00 00 00 00 00 00 88 13 00 00 
00 00 00 00 00 00 00 00 88 13 00 00 00 00 00 00 
00 00 00 00 10 27 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 5C 42 00 00 5C 42 00 00 20 42 00 00 20 42 
73 85 7F 42 00 00 00 00 10 27 00 00 00 00 00 00 
00 00 00 00 88 13 00 00 00 00 00 00 00 00 00 00 
88 13 00 00 00 00 00 00 00 00 00 00 D8 D6 00 00 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 2C 42 00 00 30 42 
00 00 A0 41 00 00 A0 41 A3 A0 15 C2 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
C1 03 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 A0 41 00 00 20 42 00 00 70 42 00 00 8C 42 
00 00 00 00 00 00 00 00 10 27 00 00 00 00 00 00 
00 00 00 00 88 13 00 00 00 00 00 00 00 00 00 00 
88 13 00 00 00 00 00 00 00 00 00 00 10 27 00 00 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
C1 80 00 00 01 00 00 00 00 00 00 00 00 00 00 00 
00 00 A0 40 00 00 00 00 00 00 AE 42 00 00 AE 42 
58 F4 56 3F DF E1 2E 00 D0 07 00 00 00 00 00 00 
00 00 00 00 D0 07 00 00 00 00 00 00 00 00 00 00 
D0 07 00 00 00 00 00 00 9F 44 2F 00 00 00 00 00 
00 00 00 00 01 00 00 00 C1 80 00 00 01 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 34 42 00 00 64 42 EC 31 6C BE B5 91 26 00 
D0 07 00 00 00 00 00 00 B5 91 26 00 D0 07 00 00 
00 00 00 00 A0 AA 2D 00 88 13 00 00 00 00 00 00 
C1 EF 39 00 00 00 00 00 00 00 00 00 01 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 0C 42 00 00 20 42 
C0 5C 29 3F 00 00 00 00 10 27 00 00 00 00 00 00 
00 00 00 00 88 13 00 00 00 00 00 00 00 00 00 00 
88 13 00 00 00 00 00 00 00 00 00 00 10 27 00 00 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 66 66 A6 3F 00 00 00 40 
00 00 40 40 00 00 80 40 00 00 5E 43 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 01 00 00 00 C1 C0 00 00 01 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 34 42 00 00 64 42 BF 50 BE 3D 20 98 3B 00 
D0 07 00 00 00 00 00 00 00 00 00 00 D0 07 00 00 
00 00 00 00 53 AF 2D 00 A0 0F 00 00 00 00 00 00 
FC 9D 30 00 E8 03 00 00 00 00 00 00 01 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="AlarmAnalog" Dimensions="50">
<Element Index="[0]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.2"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.3"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.4"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="57.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-0.7633326"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="80.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="80.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-0.10288396"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="6.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="6.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.1168479"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="57.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.26218817"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="4.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.020981155"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="3000.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="3000.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-25.10109"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="24.9"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="24.9"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="44.9"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="44.9"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="34.444763"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="4.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="18.25933"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="5199"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="10199"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="10.1"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="10.2"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="35.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="18.19747"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="4.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="21.08868"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="199"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="199"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="590.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="590.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[16]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="990.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="990.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-374.96408"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[17]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="34.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="36.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="120.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="140.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[18]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="99.9"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="99.9"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.061036088"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[19]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.3"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.049210347"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[20]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="1.9"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="1.9"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.014496071"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[21]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="13.9"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="13.9"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="14.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[22]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.23"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.51"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="1.65"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="1.69"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.002975509"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="5025"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="4069"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[23]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.62"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.84"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="1.85"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="1.95"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.003204395"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="5025"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="4068"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[24]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="190.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.16"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[25]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="6.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="8.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="12.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-0.3333333"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[26]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="55.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="55.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="40.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="40.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="63.88032"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="55000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[27]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="43.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="44.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-37.40687"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[28]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="40.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="70.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[29]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[30]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[31]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[32]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.8396659"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[33]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="57.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-0.23065919"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[34]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="35.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="40.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.6615715"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[35]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="1.3"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="4.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="222.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[36]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[37]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="57.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.09292745"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="4000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[38]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[39]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[40]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[41]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[42]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[43]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[44]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[45]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[46]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[47]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[48]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[49]">
<Structure DataType="AlarmAnalog">
<DataValueMember Name="Override" DataType="BOOL" Value="1"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LODisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIDisable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOLOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="LOAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HIHIAlarmONS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpTag" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ValueHMI" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LOLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HIHI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="LOLOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="LOTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="HIHITimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="AnalogPoint" TagType="Base" DataType="AnalogInput" Dimensions="50" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Analog Input Array]]>
</Description>
<Comments>
<Comment Operand="[32]">
<![CDATA[PD01]]>
</Comment>
<Comment Operand="[33]">
<![CDATA[PD02]]>
</Comment>
</Comments>
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
05 00 00 00 50 49 30 30 32 00 00 00 05 00 00 00 
50 49 30 30 32 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 99 19 00 00 FF 7F 00 00 BB 18 00 00 
51 18 00 00 47 81 00 00 32 00 00 00 B5 18 00 00 
00 00 00 3F 00 00 00 00 00 00 AE 42 C2 B6 41 BF 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
03 00 00 00 12 00 00 00 52 65 74 65 6E 74 61 74 
65 20 50 72 65 73 73 75 72 65 00 00 00 00 00 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
05 00 00 00 50 49 31 30 31 00 00 00 05 00 00 00 
50 49 31 30 31 00 00 00 00 00 00 00 00 00 00 00 
02 00 00 00 99 19 00 00 FF 7F 00 00 8C 19 00 00 
51 18 00 00 47 81 00 00 32 00 00 00 8E 19 00 00 
00 00 00 3F 00 00 00 00 00 00 AE 42 96 88 15 BD 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
03 00 00 00 11 00 00 00 46 69 6C 74 72 61 74 65 
20 50 72 65 73 73 75 72 65 00 00 00 00 00 00 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
05 00 00 00 50 49 30 30 36 00 00 00 05 00 00 00 
50 49 30 30 36 00 00 00 00 00 00 00 00 00 00 00 
03 00 00 00 90 15 00 00 D0 6B 00 00 5C 19 00 00 
7C 14 00 00 E4 6C 00 00 00 00 00 00 5C 19 00 00 
00 00 80 3F 00 00 00 00 00 00 A0 40 86 2C 64 3E 
00 00 00 00 00 00 A0 40 00 00 00 00 00 00 A0 40 
00 00 00 00 12 00 00 00 46 65 65 64 20 50 75 6D 
70 20 50 72 65 73 73 75 72 65 00 00 00 00 00 00 
00 00 00 00 03 00 00 00 62 61 72 00 00 00 00 00 
05 00 00 00 50 49 34 30 31 00 00 00 05 00 00 00 
50 49 34 30 31 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 99 19 00 00 FF 7F 00 00 DE 19 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 DE 19 00 00 
00 00 80 3F 00 00 00 00 00 00 AE 42 EB 7E 6A 3E 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
03 00 00 00 16 00 00 00 54 72 61 6E 73 66 65 72 
20 50 75 6D 70 20 50 72 65 73 73 75 72 65 00 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
04 00 00 00 50 49 30 36 00 00 00 00 04 00 00 00 
50 49 30 36 00 00 00 00 00 00 00 00 00 00 00 00 
05 00 00 00 99 19 00 00 FF 7F 00 00 68 18 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 68 18 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 41 44 84 3F 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
05 00 00 00 46 49 30 30 31 00 00 00 05 00 00 00 
46 49 30 30 31 00 00 00 00 00 00 00 00 00 00 00 
06 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 34 42 00 00 00 00 
00 00 00 00 00 00 34 42 00 00 00 00 00 00 34 42 
02 00 00 00 14 00 00 00 43 61 6C 63 75 6C 61 74 
65 64 20 46 65 65 64 20 46 6C 6F 77 00 00 00 00 
00 00 00 00 03 00 00 00 6C 70 6D 00 00 00 00 00 
05 00 00 00 46 49 31 30 31 00 00 00 05 00 00 00 
46 49 31 30 31 00 00 00 00 00 00 00 00 00 00 00 
07 00 00 00 99 19 00 00 FF 7F 00 00 AF 19 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 AF 19 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 41 AC E0 AB 3C 
00 00 00 00 00 00 C8 41 00 00 00 00 00 00 C8 41 
03 00 00 00 0D 00 00 00 46 69 6C 74 72 61 74 65 
20 46 6C 6F 77 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 03 00 00 00 6C 70 6D 00 00 00 00 00 
05 00 00 00 46 49 36 30 31 00 00 00 05 00 00 00 
46 49 36 30 31 00 00 00 01 00 00 00 00 00 00 00 
08 00 00 00 90 15 00 00 D0 6B 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 FA 44 08 CF C8 C1 
00 00 00 00 00 00 FA 44 00 00 00 00 00 00 FA 44 
01 00 00 00 12 00 00 00 49 6E 74 65 67 72 69 74 
79 20 41 69 72 20 46 6C 6F 77 00 00 00 00 00 00 
00 00 00 00 04 00 00 00 6D 6C 70 6D 00 00 00 00 
05 00 00 00 46 49 34 30 31 00 00 00 05 00 00 00 
46 49 34 30 31 00 00 00 00 00 00 00 00 00 00 00 
09 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 41 00 00 00 00 
00 00 00 00 00 00 C8 41 00 00 00 00 00 00 C8 41 
02 00 00 00 1A 00 00 00 43 61 6C 63 75 6C 61 74 
65 64 20 54 72 61 6E 73 20 50 75 6D 70 20 46 6C 
6F 77 00 00 03 00 00 00 6C 70 6D 00 00 00 00 00 
05 00 00 00 54 49 30 30 31 00 00 00 05 00 00 00 
54 49 30 30 31 00 00 00 00 00 00 00 00 00 00 00 
0A 00 00 00 99 19 00 00 FF 7F 00 00 BA 59 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 BA 59 00 00 
00 00 80 3F 00 00 00 00 00 00 5C 42 70 C7 09 42 
00 00 00 00 00 00 5C 42 00 00 00 00 00 00 5C 42 
03 00 00 00 14 00 00 00 46 65 65 64 20 42 61 67 
20 54 65 6D 70 65 72 61 74 75 72 65 00 00 00 00 
00 00 00 00 04 00 00 00 64 65 67 43 00 00 00 00 
05 00 00 00 54 49 30 30 39 00 00 00 05 00 00 00 
54 49 30 30 39 00 00 00 00 00 00 00 00 00 00 00 
0B 00 00 00 90 15 00 00 D0 6B 00 00 8C 5F 00 00 
7C 14 00 00 E4 6C 00 00 00 00 00 00 8C 5F 00 00 
00 00 80 3F 00 00 00 00 00 00 F0 41 9E DE CD 41 
00 00 00 00 00 00 F0 41 00 00 00 00 00 00 F0 41 
00 00 00 00 15 00 00 00 52 65 74 65 6E 74 61 74 
65 20 74 65 6D 70 65 72 61 74 75 72 65 00 00 00 
00 00 00 00 04 00 00 00 64 65 67 43 00 00 00 00 
05 00 00 00 54 49 30 31 32 00 00 00 05 00 00 00 
54 49 31 30 31 00 00 00 00 00 00 00 00 00 00 00 
0C 00 00 00 90 15 00 00 D0 6B 00 00 21 66 00 00 
7C 14 00 00 E4 6C 00 00 00 00 00 00 21 66 00 00 
00 00 80 3F 00 00 00 00 00 00 F0 41 4F 2F E0 41 
00 00 00 00 00 00 F0 41 00 00 00 00 00 00 F0 41 
00 00 00 00 14 00 00 00 46 69 6C 74 72 61 74 65 
20 54 65 6D 70 65 72 61 74 75 72 65 00 00 00 00 
00 00 00 00 04 00 00 00 64 65 67 43 00 00 00 00 
04 00 00 00 54 49 30 34 00 00 00 00 04 00 00 00 
54 49 30 34 00 00 00 00 00 00 00 00 00 00 00 00 
0D 00 00 00 99 19 00 00 FF 7F 00 00 18 26 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 18 26 00 00 
00 00 80 3F 00 00 00 00 00 00 16 43 9E B5 A8 41 
00 00 00 00 00 00 16 43 00 00 00 00 00 00 16 43 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
05 00 00 00 4C 49 30 30 31 00 00 00 05 00 00 00 
4C 49 30 30 31 00 00 00 00 00 00 00 00 00 00 00 
0E 00 00 00 99 19 00 00 FF 7F 00 00 9B 50 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 9B 50 00 00 
00 00 80 3F 00 00 00 00 4D B7 72 44 00 00 00 00 
00 00 00 00 7D 02 69 43 00 00 00 00 7D 02 69 43 
02 00 00 00 0F 00 00 00 46 65 65 64 20 42 61 67 
20 56 6F 6C 75 6D 65 00 00 00 00 00 00 00 00 00 
00 00 00 00 01 00 00 00 6C 00 00 00 00 00 00 00 
05 00 00 00 57 49 31 30 31 00 00 00 05 00 00 00 
57 49 31 30 31 00 00 00 00 00 00 00 00 00 00 00 
0F 00 00 00 00 00 00 00 9F 86 01 00 00 00 00 00 
18 FC FF FF 87 8A 01 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 9A 3F 1C 46 00 00 00 00 
00 00 00 00 00 80 BB 44 00 00 00 00 00 80 BB 44 
01 00 00 00 0F 00 00 00 46 69 6C 74 72 61 74 65 
20 57 65 69 67 68 74 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 6B 67 00 00 00 00 00 00 
05 00 00 00 57 49 31 30 32 00 00 00 05 00 00 00 
57 49 31 30 32 00 00 00 01 00 00 00 00 00 00 00 
10 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 80 BB 44 55 7B BB C3 
00 00 00 00 00 80 BB 44 00 00 00 00 00 80 BB 44 
01 00 00 00 18 00 00 00 43 75 73 74 6F 6D 65 72 
20 46 69 6C 74 72 61 74 65 20 57 65 69 67 68 74 
00 00 00 00 02 00 00 00 6B 67 00 00 00 00 00 00 
05 00 00 00 57 49 30 30 31 00 00 00 05 00 00 00 
57 49 30 30 31 00 00 00 01 00 00 00 00 00 00 00 
11 00 00 00 00 00 00 00 9F 86 01 00 00 00 00 00 
18 FC FF FF 87 8A 01 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 5C FF 79 44 00 00 00 00 
00 00 00 00 00 00 70 43 00 00 00 00 00 00 70 43 
03 00 00 00 0F 00 00 00 46 65 65 64 20 42 61 67 
20 57 65 69 67 68 74 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 6B 67 00 00 00 00 00 00 
05 00 00 00 41 49 31 30 31 00 00 00 05 00 00 00 
41 49 31 30 31 00 00 00 00 00 00 00 00 00 00 00 
12 00 00 00 99 19 00 00 FF 7F 00 00 A0 19 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 A0 19 00 00 
00 00 80 3F 00 00 00 00 00 00 48 43 DB C0 5A 3D 
00 00 00 00 00 00 48 43 00 00 00 00 00 00 48 43 
03 00 00 00 15 00 00 00 46 69 6C 74 72 61 74 65 
20 43 6F 6E 64 75 63 74 69 76 69 74 79 00 00 00 
00 00 00 00 02 00 00 00 6D 53 00 00 00 00 00 00 
05 00 00 00 41 49 31 30 32 00 00 00 05 00 00 00 
41 49 31 30 32 00 00 00 00 00 00 00 00 00 00 00 
13 00 00 00 99 19 00 00 FF 7F 00 00 1E 1C 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 1E 1C 00 00 
00 00 80 3F 00 00 00 00 00 00 00 40 CA 90 49 3D 
00 00 00 00 00 00 00 40 00 00 00 00 00 00 00 40 
03 00 00 00 0B 00 00 00 46 69 6C 74 72 61 74 65 
20 55 56 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 41 55 00 00 00 00 00 00 
05 00 00 00 41 49 31 30 33 00 00 00 05 00 00 00 
41 49 31 30 33 00 00 00 00 00 00 00 00 00 00 00 
14 00 00 00 99 19 00 00 FF 7F 00 00 58 1A 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 58 1A 00 00 
00 00 80 3F 00 00 00 00 00 00 00 40 EF C0 6E 3C 
00 00 00 00 00 00 00 40 00 00 00 00 00 00 00 40 
03 00 00 00 0B 00 00 00 46 69 6C 74 72 61 74 65 
20 55 56 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 41 55 00 00 00 00 00 00 
05 00 00 00 41 49 31 30 34 00 00 00 05 00 00 00 
41 49 31 30 34 00 00 00 00 00 00 00 00 00 00 00 
15 00 00 00 99 19 00 00 FF 7F 00 00 FF 7F 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 FF 7F 00 00 
00 00 80 3F 00 00 00 00 00 00 60 41 00 00 60 41 
00 00 00 00 00 00 60 41 00 00 00 00 00 00 60 41 
01 00 00 00 0B 00 00 00 46 69 6C 74 72 61 74 65 
20 70 48 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 70 48 00 00 00 00 00 00 
05 00 00 00 41 49 30 31 30 00 00 00 05 00 00 00 
41 49 30 31 34 00 00 00 00 00 00 00 00 00 00 00 
16 00 00 00 90 15 00 00 D0 6B 00 00 C0 19 00 00 
7C 14 00 00 E4 6C 00 00 00 00 00 00 C0 19 00 00 
00 00 80 3F 00 00 00 00 00 00 40 40 DA 25 15 3E 
00 00 00 00 00 00 40 40 00 00 00 00 00 00 40 40 
00 00 00 00 0C 00 00 00 52 65 74 65 6E 74 61 74 
65 20 70 48 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 41 55 00 00 00 00 00 00 
04 00 00 00 41 49 30 31 00 00 00 00 04 00 00 00 
41 49 30 31 00 00 00 00 01 00 00 00 00 00 00 00 
17 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 17 FC C7 C1 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
00 00 00 00 11 00 00 00 43 75 73 74 6F 6D 65 72 
20 49 6E 70 75 74 20 30 31 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 41 49 30 32 00 00 00 00 04 00 00 00 
41 49 30 32 00 00 00 00 01 00 00 00 00 00 00 00 
18 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 17 FC C7 C1 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
01 00 00 00 11 00 00 00 43 75 73 74 6F 6D 65 72 
20 49 6E 70 75 74 20 30 32 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 41 49 30 33 00 00 00 00 04 00 00 00 
41 49 30 33 00 00 00 00 01 00 00 00 00 00 00 00 
19 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 17 FC C7 C1 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
01 00 00 00 11 00 00 00 43 75 73 74 6F 6D 65 72 
20 49 6E 70 75 74 20 30 33 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 54 49 30 35 00 00 00 00 04 00 00 00 
54 49 30 35 00 00 00 00 01 00 00 00 00 00 00 00 
1A 00 00 00 99 19 00 00 FF 7F 00 00 08 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 08 00 00 00 
00 00 80 3F 00 00 00 00 00 00 00 00 73 85 7F 42 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 54 49 30 36 00 00 00 00 04 00 00 00 
54 49 30 36 00 00 00 00 00 00 00 00 00 00 00 00 
1B 00 00 00 99 19 00 00 FF 7F 00 00 00 26 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 26 00 00 
00 00 80 3F 00 00 00 00 00 00 16 43 4C 8E A7 41 
00 00 00 00 00 00 16 43 00 00 00 00 00 00 16 43 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
06 00 00 00 50 43 56 30 30 31 00 00 06 00 00 00 
50 43 56 30 30 31 00 00 00 00 00 00 00 00 00 00 
1C 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 C0 84 8A 3F 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
02 00 00 00 18 00 00 00 52 65 74 65 6E 74 61 74 
65 20 50 72 65 73 73 75 72 65 20 56 61 6C 76 65 
00 00 00 00 01 00 00 00 25 00 00 00 00 00 00 00 
06 00 00 00 50 43 56 31 30 31 00 00 06 00 00 00 
50 43 56 31 30 31 00 00 00 00 00 00 00 00 00 00 
1D 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 D6 08 7D 42 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
02 00 00 00 17 00 00 00 46 69 6C 74 72 61 74 65 
20 50 72 65 73 73 75 72 65 20 56 61 6C 76 65 00 
00 00 00 00 01 00 00 00 25 00 00 00 00 00 00 00 
06 00 00 00 4D 49 58 30 30 31 00 00 06 00 00 00 
4D 49 58 30 30 31 00 00 00 00 00 00 00 00 00 00 
1E 00 00 00 00 00 00 00 00 40 00 00 5E 00 00 00 
5C FF FF FF A4 40 00 00 00 00 00 00 5E 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 00 E0 12 3F 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
03 00 00 00 0B 00 00 00 4D 69 78 65 72 20 53 70 
65 65 64 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 01 00 00 00 25 00 00 00 00 00 00 00 
04 00 00 00 41 50 33 31 00 00 00 00 04 00 00 00 
41 50 33 31 00 00 00 00 00 00 00 00 00 00 00 00 
1F 00 00 00 99 19 00 00 FF 7F 00 00 68 18 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 68 18 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 94 6E 10 41 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
02 00 00 00 44 50 00 00 00 00 00 00 02 00 00 00 
44 50 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
20 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 AE 42 5C 0D 5C 3F 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
02 00 00 00 15 00 00 00 44 69 66 66 65 72 65 6E 
74 69 61 6C 20 50 72 65 73 73 75 72 65 00 00 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
03 00 00 00 54 4D 50 00 00 00 00 00 03 00 00 00 
54 4D 50 00 00 00 00 00 00 00 00 00 00 00 00 00 
21 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 AE 42 23 47 A2 BE 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
02 00 00 00 17 00 00 00 54 72 61 6E 73 2D 4D 65 
6D 62 72 61 6E 65 20 50 72 65 73 73 75 72 65 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
04 00 00 00 50 44 30 33 00 00 00 00 04 00 00 00 
50 44 30 33 00 00 00 00 00 00 00 00 00 00 00 00 
22 00 00 00 00 00 00 00 00 00 00 00 68 18 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 68 18 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 FF F0 7F 3D 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 46 49 30 34 00 00 00 00 04 00 00 00 
46 49 30 34 00 00 00 00 00 00 00 00 00 00 00 00 
23 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 00 00 5E 43 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
02 00 00 00 4C 56 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
24 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 7A 44 00 00 00 00 
00 00 00 00 00 00 7A 44 00 00 00 00 00 00 7A 44 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 04 00 00 00 63 6D 68 72 00 00 00 00 
05 00 00 00 50 49 30 30 31 00 00 00 05 00 00 00 
50 49 30 30 31 00 00 00 00 00 00 00 00 00 00 00 
25 00 00 00 99 19 00 00 FF 7F 00 00 B2 19 00 00 
51 18 00 00 47 81 00 00 32 00 00 00 B2 19 00 00 
00 00 00 3F 00 00 00 00 00 00 AE 42 AA EC A9 3D 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
0B 00 00 00 0D 00 00 00 46 65 65 64 20 50 72 65 
73 73 75 72 65 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
03 00 00 00 4E 57 50 00 00 00 00 00 03 00 00 00 
4E 57 50 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 C0 79 44 F8 BA E9 BE 
00 00 00 00 00 C0 79 44 00 00 00 00 00 C0 79 44 
02 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 05 00 00 00 6C 6D 32 68 2F 70 73 69 
04 00 00 00 50 45 52 4D 00 00 00 00 04 00 00 00 
50 45 52 4D 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 C0 79 44 EA 0F 0F BF 
00 00 00 00 00 C0 79 44 00 00 00 00 00 C0 79 44 
02 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 05 00 00 00 6C 6D 32 68 2F 70 73 69 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="AnalogInput" Dimensions="50">
<Element Index="[0]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI002']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI002']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6331"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="50"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6325"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-0.7566949"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Retentate Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI101']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6540"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="50"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6542"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-0.03650721"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI006']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI006']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="5520"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27600"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6492"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="5244"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="27876"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6492"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.2228261"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Pump Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['bar']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI401']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI401']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6622"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6622"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.22899978"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="22"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Transfer Pump Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI06']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI06']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="1.033333"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Calculated Feed Flow']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lpm']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI101']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6575"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6575"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.020981155"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Flow']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lpm']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI601']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI601']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="5520"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27600"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-25.10109"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Integrity Air Flow']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['mlpm']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI401']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI401']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="26"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Calculated Trans Pump Flow']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lpm']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="22970"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="22970"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="55.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="34.444763"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="55.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="55.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Bag Temperature']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['degC']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI009']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI009']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="5520"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27600"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="24460"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="5244"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="27876"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="24460"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="25.7337"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="21"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Retentate temperature']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['degC']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI012']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="5520"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27600"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="26145"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="5244"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="27876"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="26145"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="28.0231"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Temperature']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['degC']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI04']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI04']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="9752"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="9752"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="21.08868"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['LI001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['LI001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="20635"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="20635"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="970.8641"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="233.00972"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="233.00972"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Bag Volume']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['l']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI101']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="99999"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="-1000"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="100999"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="9999.9"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="1500.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="1500.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Weight']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['kg']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[16]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI102']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI102']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="1500.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-374.96353"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="1500.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="1500.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Customer Filtrate Weight']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['kg']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[17]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="99999"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="-1000"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="100999"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="999.99"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="240.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="240.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Bag Weight']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['kg']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[18]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI101']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6560"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6560"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.053406578"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="21"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Conductivity']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['mS']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[19]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI102']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI102']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="7198"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="7198"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.049210347"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate UV']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['AU']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[20]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI103']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI103']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6744"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6744"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.014572366"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate UV']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['AU']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[21]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI104']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI104']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="21"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate pH']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['pH']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[22]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI010']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI014']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="22"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="5520"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27600"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6592"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="5244"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="27876"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6592"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.1456522"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Retentate pH']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['AU']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[23]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI01']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI01']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-24.99809"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Customer Input 01']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[24]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI02']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI02']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-24.99809"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Customer Input 02']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[25]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI03']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI03']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="25"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-24.99809"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Customer Input 03']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[26]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI05']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI05']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="26"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="63.88032"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[27]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI06']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI06']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="27"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="9728"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="9728"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="20.94448"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[28]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PCV001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PCV001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="28"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="1.0821762"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Retentate Pressure Valve']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[29]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PCV101']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PCV101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="29"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="63.25863"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Pressure Valve']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[30]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['MIX001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['MIX001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="30"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="16384"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="94"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="-164"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="16548"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="94"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.57373047"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Mixer Speed']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[31]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AP31']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AP31']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="31"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="9.026997"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[32]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['DP']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['DP']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.85957885"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="21"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Differential Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[33]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TMP']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TMP']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="33"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-0.31694898"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Trans-Membrane Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[34]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PD03']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PD03']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="34"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.06248569"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[35]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI04']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI04']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="35"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="222.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[36]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['LV']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="36"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['cmhr']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[37]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="37"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6578"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="50"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6578"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.08297093"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[38]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['NWP']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['NWP']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-0.45650458"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lm2h/']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[39]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PERM']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PERM']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-0.5588366"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lm2h/']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[40]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[41]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[42]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[43]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[44]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[45]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[46]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[47]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[48]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[49]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
</Array>
</Data>
</Tag>
</Tags>
<Programs Use="Context">
<Program Use="Context" Name="MainProgram">
<Tags Use="Context">
<Tag Name="TMR_SampleRate" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Data>E1 2A 0E C0 FF FF FF 7F 00 00 00 00</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Address" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data>11 00 00 00</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="17"/>
</Data>
</Tag>
<Tag Name="TMR_EXPFlow" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Data>DC 2A 0E C0 FF FF FF 7F 0A 00 00 00</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FiltrateFlow_Array" TagType="Base" DataType="REAL" Dimensions="101" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="REAL" Dimensions="101" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
<Element Index="[17]" Value="0.0"/>
<Element Index="[18]" Value="0.0"/>
<Element Index="[19]" Value="0.0"/>
<Element Index="[20]" Value="0.0"/>
<Element Index="[21]" Value="0.0"/>
<Element Index="[22]" Value="0.0"/>
<Element Index="[23]" Value="0.0"/>
<Element Index="[24]" Value="0.0"/>
<Element Index="[25]" Value="0.0"/>
<Element Index="[26]" Value="0.0"/>
<Element Index="[27]" Value="0.0"/>
<Element Index="[28]" Value="0.0"/>
<Element Index="[29]" Value="0.0"/>
<Element Index="[30]" Value="0.0"/>
<Element Index="[31]" Value="0.0"/>
<Element Index="[32]" Value="0.0"/>
<Element Index="[33]" Value="0.0"/>
<Element Index="[34]" Value="0.0"/>
<Element Index="[35]" Value="0.0"/>
<Element Index="[36]" Value="0.0"/>
<Element Index="[37]" Value="0.0"/>
<Element Index="[38]" Value="0.0"/>
<Element Index="[39]" Value="0.0"/>
<Element Index="[40]" Value="0.0"/>
<Element Index="[41]" Value="0.0"/>
<Element Index="[42]" Value="0.0"/>
<Element Index="[43]" Value="0.0"/>
<Element Index="[44]" Value="0.0"/>
<Element Index="[45]" Value="0.0"/>
<Element Index="[46]" Value="0.0"/>
<Element Index="[47]" Value="0.0"/>
<Element Index="[48]" Value="0.0"/>
<Element Index="[49]" Value="0.0"/>
<Element Index="[50]" Value="0.0"/>
<Element Index="[51]" Value="0.0"/>
<Element Index="[52]" Value="0.0"/>
<Element Index="[53]" Value="0.0"/>
<Element Index="[54]" Value="0.0"/>
<Element Index="[55]" Value="0.0"/>
<Element Index="[56]" Value="0.0"/>
<Element Index="[57]" Value="0.0"/>
<Element Index="[58]" Value="0.0"/>
<Element Index="[59]" Value="0.0"/>
<Element Index="[60]" Value="0.0"/>
<Element Index="[61]" Value="0.0"/>
<Element Index="[62]" Value="0.0"/>
<Element Index="[63]" Value="0.0"/>
<Element Index="[64]" Value="0.0"/>
<Element Index="[65]" Value="0.0"/>
<Element Index="[66]" Value="0.0"/>
<Element Index="[67]" Value="0.0"/>
<Element Index="[68]" Value="0.0"/>
<Element Index="[69]" Value="0.0"/>
<Element Index="[70]" Value="0.0"/>
<Element Index="[71]" Value="0.0"/>
<Element Index="[72]" Value="0.0"/>
<Element Index="[73]" Value="0.0"/>
<Element Index="[74]" Value="0.0"/>
<Element Index="[75]" Value="0.0"/>
<Element Index="[76]" Value="0.0"/>
<Element Index="[77]" Value="0.0"/>
<Element Index="[78]" Value="0.0"/>
<Element Index="[79]" Value="0.0"/>
<Element Index="[80]" Value="0.0"/>
<Element Index="[81]" Value="0.0"/>
<Element Index="[82]" Value="0.0"/>
<Element Index="[83]" Value="0.0"/>
<Element Index="[84]" Value="0.0"/>
<Element Index="[85]" Value="0.0"/>
<Element Index="[86]" Value="0.0"/>
<Element Index="[87]" Value="0.0"/>
<Element Index="[88]" Value="0.0"/>
<Element Index="[89]" Value="0.0"/>
<Element Index="[90]" Value="0.0"/>
<Element Index="[91]" Value="0.0"/>
<Element Index="[92]" Value="0.0"/>
<Element Index="[93]" Value="0.0"/>
<Element Index="[94]" Value="0.0"/>
<Element Index="[95]" Value="0.0"/>
<Element Index="[96]" Value="0.0"/>
<Element Index="[97]" Value="0.0"/>
<Element Index="[98]" Value="0.0"/>
<Element Index="[99]" Value="0.0"/>
<Element Index="[100]" Value="0.0"/>
</Array>
</Data>
</Tag>
<Tag Name="WI101_Unfiltered" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="WI001_Unfiltered" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="WI102_Unfiltered" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data>56 7C BB C3</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-374.97137"/>
</Data>
</Tag>
<Tag Name="SCL" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write">
<Data>01 00 00 00 00 00 00 00 80 4F C3 47 00 00 00 00 
5C FF 79 44 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 80 4F C3 47 1A C6 27 37 
00 00 00 00</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="99999.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="999.99"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TMR_MaveFlow" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Data>E1 2A 0E C0 FF FF FF 7F 00 00 00 00</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
</Tags>
<Routines Use="Context">
<Routine Use="Target" Name="Input_Analog_HighSpeed" Type="RLL">
<Description>
<![CDATA[HighSpeed Analog Input Scaling]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[HighSpeed Scaling for WI101

Map the raw analog input value from the configured analog input address.]]>
</Comment>
<Text>
<![CDATA[MOV(LI02.Address,Address);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Map the raw analog input value from the configured analog input address.]]>
</Comment>
<Text>
<![CDATA[MOV(IND131_WI101:I.Data[0],LI02.RawValue);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Move the filtered raw value and the min and max scaling values to the scale instruction.]]>
</Comment>
<Text>
<![CDATA[[MOV(LI02.RawValue,SCL.In) ,MOV(LI02.RawMin,SCL.InRawMin) ,MOV(LI02.RawMax,SCL.InRawMax) ,MOV(LI02.ScaledMin,SCL.InEUMin) ,MOV(LI02.ScaledMax,SCL.InEUMax) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Scale the raw analog input value.]]>
</Comment>
<Text>
<![CDATA[JSR(Scale,0);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Move the scaled result to the analog input current value.
If Configured for real input then copy If not input is sent in from another source.
]]>
</Comment>
<Text>
<![CDATA[XIC(LI02.RealCfg)MOV(SCL.Out,WI101_Unfiltered);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[HighSpeed Scaling for WI101

Map the raw analog input value from the configured analog input address.]]>
</Comment>
<Text>
<![CDATA[MOV(LI03.Address,Address);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Map the raw analog input value from the configured analog input address.]]>
</Comment>
<Text>
<![CDATA[[EQU(ThisSystem.MoldType,3) MOV(MOLD_TFF:I.Data[1],LI03.RawValue) ,EQU(ThisSystem.MoldType,0) MOV(MOLD_TFF3:I.Data[1],LI03.RawValue) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Move the filtered raw value and the min and max scaling values to the scale instruction.]]>
</Comment>
<Text>
<![CDATA[[MOV(LI03.RawValue,SCL.In) ,MOV(LI03.RawMin,SCL.InRawMin) ,MOV(LI03.RawMax,SCL.InRawMax) ,MOV(LI03.ScaledMin,SCL.InEUMin) ,MOV(LI03.ScaledMax,SCL.InEUMax) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Scale the raw analog input value.]]>
</Comment>
<Text>
<![CDATA[JSR(Scale,0);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Move the scaled result to the analog input current value.
If Configured for real input then copy If not input is sent in from another source.
]]>
</Comment>
<Text>
<![CDATA[XIC(LI03.RealCfg)MOV(SCL.Out,WI102_Unfiltered);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[HighSpeed Scaling for WI001

Map the raw analog input value from the configured analog input address.]]>
</Comment>
<Text>
<![CDATA[MOV(LI04.Address,Address);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[Map the raw analog input value from the configured analog input address.]]>
</Comment>
<Text>
<![CDATA[MOV(IND331_WI001:I.Data[0],LI04.RawValue);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Move the filtered raw value and the min and max scaling values to the scale instruction.]]>
</Comment>
<Text>
<![CDATA[[MOV(LI04.RawValue,SCL.In) ,MOV(LI04.RawMin,SCL.InRawMin) ,MOV(LI04.RawMax,SCL.InRawMax) ,MOV(LI04.ScaledMin,SCL.InEUMin) ,MOV(LI04.ScaledMax,SCL.InEUMax) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[Scale the raw analog input value.]]>
</Comment>
<Text>
<![CDATA[JSR(Scale,0);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[Move the scaled result to the analog input current value.
If Configured for real input then copy If not input is sent in from another source.
]]>
</Comment>
<Text>
<![CDATA[XIC(LI04.RealCfg)MOV(SCL.Out,WI001_Unfiltered);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[FILTER THE SCALED ANALOG VALUES]]>
</Comment>
<Text>
<![CDATA[[XIO(TMR_SampleRate.DN) TON(TMR_SampleRate,?,?) ,XIO(TMR_MaveFlow.DN) TON(TMR_MaveFlow,?,?) ,XIO(TMR_EXPFlow.DN) TON(TMR_EXPFlow,?,?) ,JSR(Scale_Filtering,0) ,XIO(P002.RunStatus) FLL(0,FiltrateFlow_Array[0],101) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[Map the analog input value to the analog alarm process variable if alarming is configured for the input.
Analog alarm array subscripts are equal to the analog input array subscripts.]]>
</Comment>
<Text>
<![CDATA[XIC(LI02Alarm.EnableCfg)MOV(LI02.CurrentValue,LI02Alarm.PV);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[Map the analog input value to the analog alarm process variable if alarming is configured for the input.
Analog alarm array subscripts are equal to the analog input array subscripts.]]>
</Comment>
<Text>
<![CDATA[XIC(LI03Alarm.EnableCfg)MOV(LI03.CurrentValue,LI03Alarm.PV);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[Map the analog input value to the analog alarm process variable if alarming is configured for the input.
Analog alarm array subscripts are equal to the analog input array subscripts.]]>
</Comment>
<Text>
<![CDATA[XIC(LI04Alarm.EnableCfg)MOV(LI04.CurrentValue,LI04Alarm.PV);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[Set the out of range flag if raw value is outside the computed limits and turn on the alarm condition flag.]]>
</Comment>
<Text>
<![CDATA[LIM(LI03.RawHighLimit,LI03.RawValue,LI03.RawLowLimit)XIC(LI03.RealCfg)OTE(LI03.OutofRange);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Use="Reference" Name="Scale_Filtering">
</Routine>
<Routine Use="Reference" Name="Scale">
</Routine>
</Routines>
</Program>
</Programs>
</Controller>
</RSLogix5000Content>
