<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="21.00" TargetName="PCV101" TargetType="Routine" TargetSubType="RLL" ContainsContext="true" Owner="Cherokee_GMP_Maintenance@outlook.com" ExportDate="Thu Jul 23 14:44:43 2026" ExportOptions="References DecoratedData Context Dependencies ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Context" Name="DSP090002">
<DataTypes Use="Context">
<DataType Name="AnalogInput" Family="NoFamily" Class="User">
<Description>
<![CDATA[Analog Input UDT]]>
</Description>
<Members>
<Member Name="TagName" DataType="STRING6" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Tag Name]]>
</Description>
</Member>
<Member Name="TagDisplayName" DataType="STRING6" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Tag Name]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZAnalogInpu2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="OutofRange" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu2" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Out of Range]]>
</Description>
</Member>
<Member Name="FilterType" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu2" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Filter Type 0=LP, 1=Avg]]>
</Description>
</Member>
<Member Name="AveragingTotal" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Averaging Filter Total]]>
</Description>
</Member>
<Member Name="Address" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Address]]>
</Description>
</Member>
<Member Name="RawMin" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Minimum Range]]>
</Description>
</Member>
<Member Name="RawMax" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Maximum Range]]>
</Description>
</Member>
<Member Name="RawValue" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Value]]>
</Description>
</Member>
<Member Name="RawLowLimit" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Out of Range LO Limit]]>
</Description>
</Member>
<Member Name="RawHighLimit" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Out of Range HI Limit]]>
</Description>
</Member>
<Member Name="FilterUser" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[User Filter Value]]>
</Description>
</Member>
<Member Name="FilteredRaw" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Filtered Value]]>
</Description>
</Member>
<Member Name="FilterActual" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Actual Filter Value]]>
</Description>
</Member>
<Member Name="ScaledMin" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Minimum Range]]>
</Description>
</Member>
<Member Name="ScaledMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Maximum Range]]>
</Description>
</Member>
<Member Name="CurrentValue" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current  Value]]>
</Description>
</Member>
<Member Name="RangeMin" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Minimum Range (Config Analog Points)]]>
</Description>
</Member>
<Member Name="RangeMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Maximum Range (Config Analog Points)]]>
</Description>
</Member>
<Member Name="RangeMinSave" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Minimum Range (previous)]]>
</Description>
</Member>
<Member Name="RangeMaxSave" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Scaled Maximum Range (previous)]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZAnalogInpu22" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="RealCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu22" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 if real analog input is used
Set to 0 for soft input (derived data)]]>
</Description>
</Member>
<Member Name="EnableCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu22" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to activate this point]]>
</Description>
</Member>
<Member Name="LinearCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu22" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to activate this function]]>
</Description>
</Member>
<Member Name="LinearEnable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu22" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to Enable function]]>
</Description>
</Member>
<Member Name="OverrideCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogInpu22" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to allow user to Overide alarm]]>
</Description>
</Member>
<Member Name="Desc" DataType="STRING25" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="EGU" DataType="STRING5" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="STRING6"/>
<Dependency Type="DataType" Name="STRING6"/>
<Dependency Type="DataType" Name="STRING25"/>
<Dependency Type="DataType" Name="STRING5"/>
</Dependencies>
</DataType>
<DataType Name="STRING25" Family="StringFamily" Class="User">
<Description>
<![CDATA[25 Character String]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="26" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="ControlLoop" Family="NoFamily" Class="User">
<Description>
<![CDATA[Control Loop UDT]]>
</Description>
<Members>
<Member Name="Tag" DataType="STRING5" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Desc" DataType="STRING25" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZControlLoo2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="LoopCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo2" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to use this loop option]]>
</Description>
</Member>
<Member Name="CV_On_Off" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo2" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[When conditions are met, the contol valve will behave as on/off valve]]>
</Description>
</Member>
<Member Name="CVTune" DataType="CVTune" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control Valve Tuning]]>
</Description>
</Member>
<Member Name="ManualEGU" DataType="STRING5" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="AutoEGU" DataType="STRING5" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Auto1EGU" DataType="STRING5" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Auto2EGU" DataType="STRING5" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Auto3EGU" DataType="STRING5" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZControlLoo11" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Interlock" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo11" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Loop Interlock]]>
</Description>
</Member>
<Member Name="Enable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo11" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Loop Enabled]]>
</Description>
</Member>
<Member Name="Manual" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo11" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control Mode 0=Auto, 1=Manual]]>
</Description>
</Member>
<Member Name="Stable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo11" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Loop Stable]]>
</Description>
</Member>
<Member Name="DBOK" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo11" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control Within Deadband]]>
</Description>
</Member>
<Member Name="Auto1" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo11" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Control Mode 1]]>
</Description>
</Member>
<Member Name="Auto2" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo11" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Control Mode 2]]>
</Description>
</Member>
<Member Name="Auto3" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo11" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Control Mode 3]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZControlLoo20" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Auto4" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo20" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Control Mode 4]]>
</Description>
</Member>
<Member Name="StepUp" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo20" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Increment CV]]>
</Description>
</Member>
<Member Name="StepDown" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo20" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Decrement CV]]>
</Description>
</Member>
<Member Name="RampEnable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo20" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ramp Enable]]>
</Description>
</Member>
<Member Name="RampUp" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo20" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ramping UP]]>
</Description>
</Member>
<Member Name="RampDown" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo20" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ramping Down]]>
</Description>
</Member>
<Member Name="RampStatus" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo20" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ramping Status]]>
</Description>
</Member>
<Member Name="RampAutoOSR" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo20" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Ramp One-Shot]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZControlLoo29" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="RampManualOSR" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo29" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Ramp One-Shot]]>
</Description>
</Member>
<Member Name="PIDEnable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo29" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Enabled]]>
</Description>
</Member>
<Member Name="ManualOSR" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo29" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Mode One-Shot]]>
</Description>
</Member>
<Member Name="Auto1OSR" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo29" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control Mode 1 One-Shot]]>
</Description>
</Member>
<Member Name="Auto2OSR" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo29" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control Mode 2 One-Shot]]>
</Description>
</Member>
<Member Name="Auto3OSR" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo29" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control Mode 3 One-Shot]]>
</Description>
</Member>
<Member Name="Auto4OSR" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo29" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control Mode 4 One-Shot]]>
</Description>
</Member>
<Member Name="StepIncrement" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Step Increment/Decrement Value]]>
</Description>
</Member>
<Member Name="CycleTime" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Cycle Time (for modulating output)]]>
</Description>
</Member>
<Member Name="PV" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Variable]]>
</Description>
</Member>
<Member Name="CV" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control Value]]>
</Description>
</Member>
<Member Name="SPAuto" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Set Point]]>
</Description>
</Member>
<Member Name="SPAutoSave" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Set Point (previous)]]>
</Description>
</Member>
<Member Name="SPAuto1" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Set Point Mode 1]]>
</Description>
</Member>
<Member Name="SPAuto2" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Set Point Mode 2]]>
</Description>
</Member>
<Member Name="SPAuto3" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Set Point Mode 3]]>
</Description>
</Member>
<Member Name="SPAuto4" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Set Point Mode 4]]>
</Description>
</Member>
<Member Name="SPManual" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Set Point]]>
</Description>
</Member>
<Member Name="SPManualSave" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Set Point (previous)]]>
</Description>
</Member>
<Member Name="RangeMin" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Min EGU Range]]>
</Description>
</Member>
<Member Name="RangeMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Max EGU Range]]>
</Description>
</Member>
<Member Name="SPRangeMin" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set Point Min EGU Range]]>
</Description>
</Member>
<Member Name="SPRangeMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set Point Max EGU Range]]>
</Description>
</Member>
<Member Name="RampRate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ramp Rate]]>
</Description>
</Member>
<Member Name="RampRateSave" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ramp Rate (previous)]]>
</Description>
</Member>
<Member Name="RampStart" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ramp Start Value]]>
</Description>
</Member>
<Member Name="Deadband" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Deadband]]>
</Description>
</Member>
<Member Name="DBLO" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low Deadband Value]]>
</Description>
</Member>
<Member Name="DBHI" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[High Deadband Value]]>
</Description>
</Member>
<Member Name="RampTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ramp Timer]]>
</Description>
</Member>
<Member Name="StableTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Loop Stable Timer]]>
</Description>
</Member>
<Member Name="PIDTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Timer]]>
</Description>
</Member>
<Member Name="CycleTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Cycle Timer (for modulating output)]]>
</Description>
</Member>
<Member Name="PID" DataType="PID" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Instruction Data]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZControlLoo64" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="On" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo64" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Turns all controll On]]>
</Description>
</Member>
<Member Name="DisOSR" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo64" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="OutputOn_OSR" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo64" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="OutputOff_OSR" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo64" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="DigitalOutput" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo64" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output from loop in for descrete control]]>
</Description>
</Member>
<Member Name="RampCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo64" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to Enable Ramp Option]]>
</Description>
</Member>
<Member Name="Auto1Cfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo64" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to use Auto 1 option]]>
</Description>
</Member>
<Member Name="Auto2Cfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo64" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to use Auto 2 option]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZControlLoo73" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Auto3Cfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo73" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to use Auto 3 option]]>
</Description>
</Member>
<Member Name="Auto4Cfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo73" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to use Auto 4 option]]>
</Description>
</Member>
<Member Name="Auto1PVCfg" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to Analog Point Number]]>
</Description>
</Member>
<Member Name="Auto2PVCfg" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to Analog Point Number]]>
</Description>
</Member>
<Member Name="Auto3PVCfg" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to Analog Point Number]]>
</Description>
</Member>
<Member Name="Auto4PVCfg" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to Analog Point Number]]>
</Description>
</Member>
<Member Name="Auto1RangeMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set Point EGU Range Max]]>
</Description>
</Member>
<Member Name="Auto2RangeMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set Point EGU Range Max]]>
</Description>
</Member>
<Member Name="Auto3RangeMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set Point EGU Range Max]]>
</Description>
</Member>
<Member Name="Auto4RangeMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set Point EGU Range Max]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZControlLoo84" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="AutoSwitchEnable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControlLoo84" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to allow loop  to switch from auto1 to auto 2]]>
</Description>
</Member>
<Member Name="OutputAddress" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to  analog output to use for this loop]]>
</Description>
</Member>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="STRING5"/>
<Dependency Type="DataType" Name="STRING25"/>
<Dependency Type="DataType" Name="CVTune"/>
<Dependency Type="DataType" Name="STRING5"/>
<Dependency Type="DataType" Name="STRING5"/>
<Dependency Type="DataType" Name="STRING5"/>
<Dependency Type="DataType" Name="STRING5"/>
<Dependency Type="DataType" Name="STRING5"/>
</Dependencies>
</DataType>
<DataType Name="SystemType" Family="NoFamily" Class="User">
<Description>
<![CDATA[System Type UDT]]>
</Description>
<Members>
<Member Name="StatusTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Evaluate Status Value Delay Timer]]>
</Description>
</Member>
<Member Name="Value" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current value of system type (0-none, 1-chrom, 2-TFF)]]>
</Description>
</Member>
<Member Name="MoldType" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current Value of the Installed Mold (0=TF3S, 1=XMO12, 2=XMO3, 3=TF2S)]]>
</Description>
</Member>
<Member Name="HMI_Value" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current value of system mold from HMI (0=TF3S, 1=XMO12, 2=XMO3, 3=TF2S)]]>
</Description>
</Member>
<Member Name="PreviousValue" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Previous selected value; used to determine if new selection is made]]>
</Description>
</Member>
<Member Name="EnableSystemType" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Enable System Types]]>
</Description>
</Member>
<Member Name="CopyConfigFromMoldType0" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy configuration data from Mold Type 0 to all other Mold Types]]>
</Description>
</Member>
<Member Name="CopyConfigFromMoldType1" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy configuration data from Mold Type 1 to all other Mold Types]]>
</Description>
</Member>
<Member Name="CopyConfigFromMoldType2" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy configuration data from Mold Type 2 to all other Mold Types]]>
</Description>
</Member>
<Member Name="CopyConfigFromMoldType3" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy configuration data from Mold Type 3 to all other Mold Types]]>
</Description>
</Member>
<Member Name="CopyConfigFromMoldType4" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy configuration data from Mold Type 4 to all other Mold Types]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZSystemType11" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="DisableStatusCheck" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZSystemType11" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Disable Status Check; Allows for manual setting of System Type]]>
</Description>
</Member>
<Member Name="Initialize" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZSystemType11" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Upon new system selection, Initialize bit is set for any system Initialization required for setting up new system type]]>
</Description>
</Member>
<Member Name="Error" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZSystemType11" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Error bit if unable to determine system type]]>
</Description>
</Member>
<Member Name="CopyParametersActive" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZSystemType11" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manually set bit before setting Copy Configuration Data]]>
</Description>
</Member>
<Member Name="NewSystem_Timer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[One-Minute System change Timer]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="STRING5" Family="StringFamily" Class="User">
<Description>
<![CDATA[5 Character String]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="5" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="CVTune" Family="NoFamily" Class="User">
<Description>
<![CDATA[Control Valve Tuning Data Type]]>
</Description>
<Members>
<Member Name="ClosedRaw" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Captured Raw Value When Valve is Closed]]>
</Description>
</Member>
<Member Name="OpenRaw" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Captured Raw Value When Valve is Open]]>
</Description>
</Member>
<Member Name="MinOutput" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum output for tuning adjustment for valve]]>
</Description>
</Member>
<Member Name="MaxOutput" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum output for tuning adjustment for valve]]>
</Description>
</Member>
<Member Name="MinTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Timer to capture closed raw value]]>
</Description>
</Member>
<Member Name="MaxTimer" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Timer to capture open raw value]]>
</Description>
</Member>
<Member Name="OSR" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[One shot bits]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZCVTune7" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Activate" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZCVTune7" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Activate tuning function]]>
</Description>
</Member>
<Member Name="Enable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZCVTune7" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tuning routine is enabled]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="STRING6" Family="StringFamily" Class="User">
<Description>
<![CDATA[6 Character String]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="6" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING10" Family="StringFamily" Class="User">
<Description>
<![CDATA[10 Character String]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="10" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="AnalogOutput" Family="NoFamily" Class="User">
<Members>
<Member Name="Tag" DataType="STRING10" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tag name]]>
</Description>
</Member>
<Member Name="RawValue" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="RawMin" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="RawMax" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ScaledValue" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ScaledMin" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ScaledMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ClampMin" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ClampMax" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZAnalogOutp9" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="EnableCfg" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAnalogOutp9" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to activate on system]]>
</Description>
</Member>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="STRING10"/>
</Dependencies>
</DataType>
<DataType Name="PCV" Family="NoFamily" Class="User">
<Members>
<Member Name="SP" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="PV" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ERREUR" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="CV" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="KP" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="KI" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TP" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TI" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ACCU_TI" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="OpenRawValue" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ClosedRawValue" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZPCV11" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="RESET" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPCV11" BitNumber="0" ExternalAccess="Read/Write"/>
</Members>
</DataType>
</DataTypes>
<Modules Use="Context">
<Module Use="Reference" Name="MOLD_TFF">
</Module>
<Module Use="Reference" Name="MOLD_TFF3">
</Module>
</Modules>
<Tags Use="Context">
<Tag Name="AnalogOutput" TagType="Base" DataType="AnalogOutput" Dimensions="25" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Analog Output Array]]>
</Description>
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 6C 00 00 00 00 00 00 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 6C 00 00 
00 00 00 00 00 00 00 00 00 00 C8 42 00 00 00 00 
00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
FF 07 00 00 00 00 00 00 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 FF 07 00 00 
00 00 00 00 FF 07 00 00 00 00 C8 42 00 00 00 00 
00 00 C8 42 00 00 00 00 00 00 00 00 01 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 FF 07 00 00 00 00 00 00 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 66 00 00 00 00 00 00 00 FF 07 00 00 
00 00 A0 40 00 00 00 00 00 00 C8 42 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
FF 07 00 00 00 00 00 00 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 FF 07 00 00 
00 00 00 00 FF 07 00 00 00 00 C8 42 00 00 00 00 
00 00 C8 42 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 FE FF FF 00 00 00 00 FF 07 00 00 00 00 C8 C1 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 FF 03 00 00 00 00 00 00 FF 07 00 00 
00 00 48 42 00 00 00 00 00 00 C8 42 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 FF 03 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 FF 03 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
FF 03 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 FF 03 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 FF 03 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 FF 03 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
FF 03 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 FF 03 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 FF 03 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 FF 03 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
FF 03 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 FF 03 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 FF 03 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 FF 03 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
FF 03 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="AnalogOutput" Dimensions="25">
<Element Index="[0]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27648"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27648"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="2047"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="2047"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="2047"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="2047"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="102"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="2047"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="2047"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="2047"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="2047"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="-512"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="2047"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="-25.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="2047"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[16]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[17]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[18]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[19]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[20]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[21]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[22]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[23]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[24]">
<Structure DataType="AnalogOutput">
<StructureMember Name="Tag" DataType="STRING10">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING10" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="1023"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ScaledValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ClampMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="Maint" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Mode]]>
</Description>
<Data>00</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PID15" TagType="Alias" AliasFor="ControlLoop[15]" ExternalAccess="Read/Write"/>
<Tag Name="ThisSystem" TagType="Base" DataType="SystemType" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00 00 00 00 00 00 00 00 00 02 00 00 00 
03 00 00 00 0F 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
A5 12 0E A0 60 EA 00 00 7D EA 00 00</Data>
<Data Format="Decorated">
<Structure DataType="SystemType">
<StructureMember Name="StatusTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Value" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="MoldType" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="HMI_Value" DataType="INT" Radix="Decimal" Value="3"/>
<DataValueMember Name="PreviousValue" DataType="INT" Radix="Decimal" Value="0"/>
<ArrayMember Name="EnableSystemType" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="1"/>
<Element Index="[1]" Value="1"/>
<Element Index="[2]" Value="1"/>
<Element Index="[3]" Value="1"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<ArrayMember Name="CopyConfigFromMoldType0" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<ArrayMember Name="CopyConfigFromMoldType1" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<ArrayMember Name="CopyConfigFromMoldType2" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<ArrayMember Name="CopyConfigFromMoldType3" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<ArrayMember Name="CopyConfigFromMoldType4" DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</ArrayMember>
<DataValueMember Name="DisableStatusCheck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Initialize" DataType="BOOL" Value="0"/>
<DataValueMember Name="Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="CopyParametersActive" DataType="BOOL" Value="0"/>
<StructureMember Name="NewSystem_Timer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="60000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="60029"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
</Structure>
</Data>
</Tag>
<Tag Name="PID03" TagType="Alias" AliasFor="ControlLoop[3]" ExternalAccess="Read/Write">
<Description>
<![CDATA[Filtrate Flow Control]]>
</Description>
</Tag>
<Tag Name="PCV101_PID" TagType="Base" DataType="PCV" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PCV101 Position Controller]]>
</Description>
<Data>00 00 C8 42 95 D6 7C 42 03 7A 71 3E 00 00 00 00 
CD CC 4C 3E CD CC CC 3D 66 2E 41 3D 65 FD 9B 42 
BE FC 42 44 00 72 B6 46 00 B0 86 46 00 00 00 00</Data>
<Data Format="Decorated">
<Structure DataType="PCV">
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="63.209553"/>
<DataValueMember Name="ERREUR" DataType="REAL" Radix="Float" Value="0.235817"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.2"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="TP" DataType="REAL" Radix="Float" Value="0.04716339"/>
<DataValueMember Name="TI" DataType="REAL" Radix="Float" Value="77.99491"/>
<DataValueMember Name="ACCU_TI" DataType="REAL" Radix="Float" Value="779.9491"/>
<DataValueMember Name="OpenRawValue" DataType="REAL" Radix="Float" Value="23353.0"/>
<DataValueMember Name="ClosedRawValue" DataType="REAL" Radix="Float" Value="17240.0"/>
<DataValueMember Name="RESET" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PID03_RAMP_OUT" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 C8 42</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</Data>
</Tag>
<Tag Name="ControlLoop" TagType="Base" DataType="ControlLoop" Dimensions="20" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control Loop Array]]>
</Description>
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 03 00 00 00 6C 70 6D 00 
00 00 00 00 03 00 00 00 6C 70 6D 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 E4 08 22 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 20 41 54 55 85 42 
00 00 00 00 00 00 90 42 00 00 74 42 F3 C7 AF 48 
00 00 00 00 00 00 20 41 00 00 00 00 00 00 00 00 
00 00 48 42 00 00 00 00 00 00 00 00 00 00 00 40 
00 00 00 40 00 00 20 41 00 00 20 42 00 00 20 42 
AA AA BA 42 00 00 00 00 80 EE 36 00 00 00 00 00 
00 00 00 00 88 13 00 00 00 00 00 00 00 00 00 C0 
FA 00 00 00 64 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 80 83 80 01 54 55 85 42 00 00 00 3F 
CD CC CC 3D 00 00 00 00 00 00 00 00 00 00 48 43 
00 00 00 00 00 00 00 00 00 00 20 41 00 00 C8 42 
00 00 20 41 00 00 80 3E 00 00 00 00 54 55 85 42 
00 00 20 41 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 48 43 
00 00 00 00 00 00 20 41 00 00 C8 42 00 00 00 00 
00 00 00 00 00 00 C8 42 54 55 D5 C0 00 00 00 00 
00 00 00 00 54 55 85 42 54 55 85 42 00 00 00 3F 
00 00 80 3F 00 00 80 40 00 00 00 3F CD CC CC 3D 
00 00 00 00 00 00 00 3F AC AA AA 3D 00 00 00 00 
00 00 00 00 00 00 80 3F 00 00 80 3F 00 00 00 00 
03 00 00 00 03 00 00 00 03 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 05 00 00 00 50 49 44 30 31 00 00 00 
11 00 00 00 46 65 65 64 20 50 75 6D 70 20 43 6F 
6E 74 72 6F 6C 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 04 08 06 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 70 41 00 00 00 00 00 00 70 41 00 00 F0 41 
00 60 6A 46 00 00 00 00 00 00 20 41 00 00 00 00 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 00 00 
00 00 00 40 00 00 00 40 00 00 00 00 00 00 20 41 
00 00 58 41 00 00 84 41 16 4C 08 00 80 EE 36 00 
00 00 00 00 6D 36 39 00 B8 0B 00 00 00 00 00 00 
00 00 00 00 FA 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 80 83 00 84 00 00 70 41 
CD CC CC 3D CD CC 4C 3E 00 00 00 00 00 00 00 00 
00 00 34 42 00 00 00 00 0A D7 23 3C 00 00 00 00 
00 00 C8 42 00 00 00 00 00 00 80 3E 00 00 00 00 
00 00 70 41 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 34 42 00 00 00 00 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 00 C8 42 57 55 55 C0 
00 00 00 00 00 00 00 00 00 00 70 41 00 00 70 41 
E4 38 0E 40 00 00 80 3F 00 00 80 40 CD CC CC 3D 
CD CC 4C 3E 00 00 00 00 CD CC CC 3D CD CC 4C 3E 
00 00 00 00 00 00 00 00 00 00 80 3F 00 00 80 3F 
C0 00 00 00 06 00 00 00 20 00 00 00 00 00 00 00 
00 00 00 00 00 00 70 42 00 00 C8 42 00 00 70 42 
00 00 00 00 00 00 00 00 05 00 00 00 50 49 43 30 
31 00 00 00 1A 00 00 00 52 65 74 65 6E 74 61 74 
65 20 50 72 65 73 73 75 72 65 20 43 6F 6E 74 72 
6F 6C 00 00 03 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
0E 08 06 00 00 00 00 00 00 00 00 00 41 DD 40 BF 
00 00 C8 42 00 00 E0 40 41 DD 40 BF 00 00 E0 40 
00 00 70 41 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 80 3F 00 00 80 3F 00 00 00 00 
00 00 70 41 66 66 BE 40 CD CC 00 41 FD 06 32 00 
80 EE 36 00 00 00 00 00 D8 7D 37 00 60 EA 00 00 
00 00 00 00 00 00 00 00 FA 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 85 00 86 
00 00 E0 40 0A D7 23 3D 0A D7 23 3D CD CC CC 3D 
00 00 00 00 00 00 AE 42 00 00 00 00 0A D7 A3 3C 
00 00 C8 42 00 00 C8 42 00 00 00 00 00 00 80 3E 
41 DD 40 BF A8 1B F8 C0 00 00 C8 42 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 C8 42 
00 00 C8 42 00 00 00 00 00 00 00 00 00 00 C8 42 
04 BB C8 42 E1 8A 5D C1 41 DD 40 BF A8 1B F8 C0 
00 00 E0 40 5E 20 93 3F 00 00 80 3F 33 33 83 40 
0A D7 23 3D 0A D7 23 3D CD CC CC 3D 0A D7 23 3D 
0A D7 23 3D CD CC CC 3D 00 00 00 00 00 00 80 3F 
00 00 80 3F C2 00 00 00 01 00 00 00 21 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 03 00 05 00 00 00 
50 49 44 30 33 00 00 00 19 00 00 00 46 69 6C 74 
72 61 74 65 20 50 72 65 73 73 75 72 65 20 43 6F 
6E 74 72 6F 6C 00 00 00 03 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 0E 08 06 00 00 00 00 00 02 00 00 00 
9C 40 9C 3C 00 00 00 00 00 00 80 3F 9C 40 9C 3C 
00 00 80 3F 00 00 E0 41 00 00 00 00 00 00 00 00 
00 00 C8 42 00 00 C8 42 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 80 3F 00 00 80 3F 
00 00 C8 42 00 00 20 40 9A 99 79 3F 33 33 83 3F 
C1 A4 28 00 80 EE 36 00 00 00 00 00 60 80 19 00 
88 13 00 00 00 00 00 00 F5 26 0E C0 FA 00 00 00 
D0 00 00 00 00 00 00 00 D0 07 00 00 00 00 00 00 
80 84 00 06 00 00 80 3F 00 00 80 3E CD CC CC 3D 
CD CC CC 3D 00 00 00 00 00 00 C8 41 00 00 00 00 
0A D7 A3 3C 00 00 00 00 00 00 C8 42 00 00 00 00 
00 00 80 3E 94 70 94 3C 7B 5C 7B BF 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 C8 41 00 00 00 00 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 00 00 
00 00 C8 42 C3 B4 7B 3F B8 9C 94 3F 94 70 94 3C 
7B 5C 7B BF 00 00 80 3F 00 00 80 40 00 00 80 3F 
33 33 83 40 00 00 80 3E CD CC CC 3D CD CC CC 3D 
00 00 80 3E CD CC CC 3D CD CC CC 3D 00 00 00 00 
00 00 80 3F 00 00 80 3F C1 00 00 00 07 00 00 00 
21 00 00 00 02 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 04 00 
05 00 00 00 54 49 43 30 31 00 00 00 18 00 00 00 
54 61 6E 6B 20 54 65 6D 70 65 72 61 74 75 72 65 
20 43 6F 6E 74 72 6F 6C 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 64 65 67 43 00 00 00 00 04 00 00 00 
64 65 67 43 00 00 00 00 04 00 7E 00 00 00 00 00 
05 00 00 00 8B 1A A3 41 00 00 00 00 00 00 C8 41 
00 00 00 00 00 00 C8 41 00 00 C6 42 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 48 42 
00 00 48 42 00 00 00 00 00 00 80 3F 00 00 C6 41 
00 00 CA 41 00 00 00 00 80 EE 36 00 00 00 00 00 
00 00 00 00 88 13 00 00 00 00 00 00 00 00 00 00 
FA 00 00 00 00 00 00 00 00 00 00 00 88 13 00 00 
00 00 00 00 80 04 20 02 00 00 C8 41 CD CC CC 3D 
9A 99 99 3E 00 00 00 00 00 00 00 00 00 00 16 43 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 80 3E 8B 1A A3 41 D1 95 93 C0 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 16 43 
00 00 00 00 00 00 00 00 00 00 C8 42 00 00 00 00 
00 00 00 00 00 00 C8 42 9A 6C 9D 3E BB 78 59 43 
8B 1A A3 41 D1 95 93 C0 00 00 C8 41 AB AA 2A 3F 
00 00 80 3F 00 00 80 40 CD CC CC 3D 9A 99 99 3E 
00 00 00 00 CD CC CC 3D 9A 99 99 3E 00 00 00 00 
00 00 00 00 00 00 80 3F 00 00 80 3F 4C 00 00 00 
0A 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 0C 00 05 00 00 00 50 49 44 30 35 00 00 00 
0E 00 00 00 57 65 69 67 68 74 20 43 6F 6E 74 72 
6F 6C 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 04 08 06 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
7D 7D 89 42 00 00 00 00 7D 7D 89 42 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 C8 41 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 40 00 00 00 40 0C 82 89 42 00 00 A0 40 
9D 9D 82 42 5D 5D 90 42 9B C1 19 00 7F 96 98 00 
00 00 00 00 6D 6E 04 00 88 13 00 00 00 00 00 00 
F5 26 0E C0 FA 00 00 00 D0 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 80 83 00 0C 7D 7D 89 42 
00 00 A0 41 00 00 00 40 00 00 00 00 15 12 5D 42 
4D B7 72 44 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 C8 42 00 00 00 00 00 00 80 3E 00 00 00 00 
7D 7D 89 42 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
4D B7 72 44 00 00 00 00 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 00 C8 42 4B E2 44 C3 
0A 96 E2 42 00 00 00 00 7D 7D 89 42 7D 7D 89 42 
34 F2 D2 3D 00 00 80 3F 00 00 80 40 00 00 A0 41 
00 00 00 40 00 00 00 00 00 00 A0 41 00 00 00 40 
00 00 00 00 00 00 00 00 00 00 80 3F 00 00 80 3F 
40 00 00 00 0E 00 00 00 0E 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 01 00 05 00 00 00 4D 49 43 30 
31 00 00 00 0D 00 00 00 4D 69 78 65 72 20 43 6F 
6E 74 72 6F 6C 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
20 00 0A 00 00 00 00 00 05 00 00 00 00 00 00 00 
00 00 00 00 00 00 20 41 FD FF 1F 42 00 00 20 41 
00 00 00 00 00 00 00 00 00 00 00 00 FB FF 9F 41 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 3F 00 00 00 3F 00 00 00 00 
00 00 20 41 00 00 10 41 00 00 30 41 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 98 3A 00 00 
00 00 00 00 00 00 00 C0 00 00 00 00 00 00 00 00 
00 00 00 00 88 13 00 00 00 00 00 00 80 82 00 01 
00 00 20 41 9A 99 99 3E 9A 99 99 3E 00 00 00 00 
00 00 00 00 00 00 48 43 00 00 00 00 00 00 00 00 
F5 BD 44 40 00 00 C8 42 00 00 00 00 00 00 80 3E 
AE 82 BE 3F AB 2F 08 41 F5 BD 44 40 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 48 43 00 00 00 00 F5 BD 44 40 
00 00 48 43 00 00 00 00 00 00 00 00 00 00 48 43 
80 0F E6 3F AA 82 3E C1 AE 82 BE 3F AB 2F 08 41 
00 00 20 41 00 00 00 3F 00 00 80 3F 00 00 80 40 
9A 99 99 3E 9A 99 99 3E 00 00 00 00 9A 99 99 3E 
9A 99 99 3E 00 00 00 00 00 00 00 00 00 00 00 40 
00 00 00 3F 42 00 00 00 11 00 00 00 0E 00 00 00 
0E 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 02 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 20 00 7E 00 00 00 00 00 0A 00 00 00 
15 00 48 42 15 00 C8 41 00 00 48 42 00 00 48 42 
00 00 48 42 00 00 A0 41 00 00 00 00 00 00 00 00 
00 00 C8 42 00 00 C8 42 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 3F 00 00 00 3F 
00 00 C8 42 00 00 80 40 00 00 40 42 00 00 50 42 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
98 3A 00 00 00 00 00 00 00 00 00 00 FA 00 00 00 
00 00 00 00 00 00 00 00 10 27 00 00 00 00 00 00 
80 04 00 00 00 00 48 42 CD CC CC 3D CD CC CC 3D 
00 00 00 00 00 00 48 42 00 00 48 43 00 00 00 00 
00 00 00 00 15 00 C8 41 00 00 C8 42 00 00 00 00 
00 00 80 3E 15 00 48 42 01 00 A0 B8 15 00 C8 41 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 48 43 00 00 00 00 
15 00 C8 41 00 00 C8 42 00 00 00 00 00 00 00 00 
00 00 C8 42 EB FF C7 C1 14 00 C8 C3 15 00 48 42 
01 00 A0 B8 00 00 48 42 00 00 00 3F 00 00 80 3F 
00 00 80 40 CD CC CC 3D CD CC CC 3D 00 00 00 00 
CD CC CC 3D CD CC CC 3D 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 80 3F 4E 00 00 00 12 00 00 00 
12 00 00 00 12 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 04 00 7E 00 00 00 00 00 
14 00 00 00 C6 DC 91 41 00 00 00 00 00 00 D8 41 
00 00 00 00 00 00 D8 41 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 3F 
00 00 00 3F 00 00 00 00 00 00 A0 40 33 33 CD 41 
CD CC E2 41 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 98 3A 00 00 00 00 00 00 00 00 00 00 
FA 00 00 00 00 00 00 00 00 00 00 00 20 4E 00 00 
00 00 00 00 80 04 00 02 00 00 D8 41 00 00 80 3F 
CD CC CC 3D 00 00 00 00 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 80 3E C6 DC 91 41 76 46 0C C1 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 00 C8 42 00 00 00 00 
00 00 00 00 00 00 C8 42 76 46 0C 41 C6 DC 91 43 
C6 DC 91 41 76 46 0C C1 00 00 D8 41 00 00 80 3F 
00 00 80 3F 00 00 80 40 00 00 80 3F CD CC CC 3D 
00 00 00 00 00 00 80 3F CD CC CC 3D 00 00 00 00 
00 00 00 00 00 00 80 3F 00 00 80 3F 4C 00 00 00 
0B 00 00 00 0B 00 00 00 0B 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 3F 00 00 00 3F 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 05 00 00 00 
50 49 44 31 31 00 00 00 0D 00 00 00 53 65 63 20 
46 65 65 64 20 46 6C 6F 77 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
03 00 00 00 6C 70 6D 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 05 00 00 00 63 6D 2F 68 
72 00 00 00 24 08 7E 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 60 6A 46 00 00 00 00 
00 00 A0 42 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 40 00 00 00 40 
AC FF 6F 42 00 00 20 41 00 00 00 00 00 00 00 00 
00 00 00 00 A0 86 01 00 00 00 00 00 00 00 00 00 
88 13 00 00 00 00 00 00 00 00 00 00 FA 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
80 07 00 00 00 00 00 00 CD CC CC 3D CD CC CC 3D 
00 00 00 00 07 C8 B8 41 00 00 48 42 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 C8 42 00 00 00 00 
00 00 80 3E 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 48 42 00 00 00 00 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 00 00 
00 00 C8 42 07 C8 B8 C1 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 40 00 00 80 3F 
00 00 80 40 CD CC CC 3D CD CC CC 3D 00 00 00 00 
CD CC CC 3D CD CC CC 3D 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 80 3F 40 01 00 00 07 00 00 00 
00 00 00 00 24 00 00 00 00 00 00 00 00 00 70 42 
00 00 00 00 80 4F C3 47 00 00 00 00 00 00 0C 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 80 00 7C 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 70 42 00 00 00 00 00 60 EA 46 
00 00 00 00 00 00 70 42 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 70 42 00 00 70 42 80 4F C3 47 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 88 13 00 00 00 00 00 00 
00 00 00 00 88 13 00 00 00 00 00 00 3F 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 0C 00 
00 00 00 00 00 00 00 00 82 32 A3 C3 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 80 3F 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 80 EE 36 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 30 10 00 00 00 00 
CD CC 4C 3E CD CC 4C 3E 00 00 00 00 00 00 00 00 
00 00 C8 42 00 00 00 00 00 00 80 3F 00 00 C8 42 
00 00 C8 42 00 00 C8 41 0A D7 23 3C 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 C8 42 00 00 00 00 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 F0 7F 45 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 46 89 46 00 7A B7 46 
00 00 00 00 00 00 C8 42 F9 89 15 00 88 13 00 00 
00 00 00 00 F9 89 15 00 88 13 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
02 00 02 00 00 00 00 00 00 00 00 00 00 AF 8C 3F 
00 00 C8 42 00 00 00 00 19 CD 64 42 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 9A 99 99 3F 9A 99 99 3F 00 00 C8 42 
00 00 00 40 00 00 00 00 00 00 00 00 00 00 00 00 
80 EE 36 00 00 00 00 00 C0 09 3E 00 10 27 00 00 
00 00 00 00 53 27 0E C0 80 EE 36 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 80 82 20 06 
00 00 00 00 CD CC 4C 3E 0A D7 A3 3D 0A D7 23 3C 
00 00 00 00 00 00 C8 42 00 00 00 00 9A 99 99 3E 
00 00 C8 42 00 00 C8 42 00 00 00 00 0A D7 A3 3B 
00 AF 8C 3F 00 AF 8C 3F 00 00 C8 42 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 C8 42 00 00 00 00 C5 49 1C 40 
00 00 C8 42 00 00 00 00 00 00 00 00 00 F0 7F 45 
A5 8F C7 42 C3 AF 8C 41 00 AF 8C 3F 00 AF 8C 3F 
00 00 00 00 00 00 80 3F 00 00 80 3F EB 51 B8 3D 
CD CC 4C 3E 0A D7 A3 3D 0A D7 23 3C CD CC 4C 3E 
0A D7 A3 3D 0A D7 23 3C 00 00 00 00 00 00 80 3F 
81 0C C8 3C 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 B0 86 46 
00 72 B6 46 00 00 C8 42 00 00 00 00 5D C6 15 00 
88 13 00 00 00 00 00 00 5D C6 15 00 88 13 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 02 00 00 00 00 00 00 00 00 00 
95 D6 7C 42 00 00 00 00 00 00 C8 42 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 9A 99 99 3F 9A 99 99 3F 
00 00 00 00 00 00 00 40 00 00 C4 42 00 00 CC 42 
00 00 00 00 80 EE 36 00 00 00 00 00 F2 09 3E 00 
10 27 00 00 00 00 00 00 58 27 0E C0 80 EE 36 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
80 84 20 06 00 00 C8 42 9A 99 99 3E 0A D7 A3 3D 
0A D7 23 3C 00 00 00 00 00 00 C8 42 00 00 00 00 
9A 99 99 3E 00 00 00 00 00 00 C8 42 00 00 00 00 
0A D7 A3 3B 95 D6 7C 42 6B 29 13 C2 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 C8 42 00 00 00 00 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 00 00 
00 F0 7F 45 2F 6D 31 41 E9 D9 7C 44 95 D6 7C 42 
6B 29 13 C2 00 00 C8 42 00 00 80 3F 00 00 80 3F 
EB 51 B8 3D 9A 99 99 3E 0A D7 A3 3D 0A D7 23 3C 
9A 99 99 3E 0A D7 A3 3D 0A D7 23 3C 00 00 00 00 
00 00 80 3F 81 0C C8 3C 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="ControlLoop" Dimensions="20">
<Element Index="[0]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lpm']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lpm']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="66.66666"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="72.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="61.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="359999.6"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="40.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="40.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="93.33333"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="250"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="100"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="25199488"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="1"/>
<DataValueMember Name="PE" DataType="BOOL" Value="1"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="1"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="66.66666"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="66.66666"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="100.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="-6.666666"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="66.66666"/>
<Element Index="[4]" Value="66.66666"/>
<Element Index="[5]" Value="0.5"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="4.0"/>
<Element Index="[8]" Value="0.5"/>
<Element Index="[9]" Value="0.1"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.5"/>
<Element Index="[12]" Value="0.08333334"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="1.0"/>
<Element Index="[16]" Value="1.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['PID01']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Pump Control']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="15000.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="13.5"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="16.5"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="250"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="-2080341120"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="1"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="1"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.2"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.01"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="100.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="-3.3333337"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="15.0"/>
<Element Index="[4]" Value="15.0"/>
<Element Index="[5]" Value="2.2222223"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="4.0"/>
<Element Index="[8]" Value="0.1"/>
<Element Index="[9]" Value="0.2"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.1"/>
<Element Index="[12]" Value="0.2"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="1.0"/>
<Element Index="[16]" Value="1.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['PIC01']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="26"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Retentate Pressure Control']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="1"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="1"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-0.75337607"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="7.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="-0.75337607"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="7.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="5.95"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="8.05"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="60000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="250"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="-2046786304"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="1"/>
<DataValueMember Name="CA" DataType="BOOL" Value="1"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="1"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="1"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="7.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.04"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.04"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.02"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-0.75337607"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="-7.753376"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="100.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="100.365265"/>
<Element Index="[1]" Value="-13.846406"/>
<Element Index="[2]" Value="-0.75337607"/>
<Element Index="[3]" Value="-7.753376"/>
<Element Index="[4]" Value="7.0"/>
<Element Index="[5]" Value="1.1494253"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="4.1"/>
<Element Index="[8]" Value="0.04"/>
<Element Index="[9]" Value="0.04"/>
<Element Index="[10]" Value="0.1"/>
<Element Index="[11]" Value="0.04"/>
<Element Index="[12]" Value="0.04"/>
<Element Index="[13]" Value="0.1"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="1.0"/>
<Element Index="[16]" Value="1.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="33"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="3"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['PID03']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="25"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Pressure Control']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="1"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="1"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.019073777"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.019073777"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="28.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="2.5"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="0.975"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="1.025"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="250"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="208"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="100697216"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="1"/>
<DataValueMember Name="CA" DataType="BOOL" Value="1"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="1"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="1"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.02"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.018120088"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="-0.9818799"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="100.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.98322695"/>
<Element Index="[1]" Value="1.1610327"/>
<Element Index="[2]" Value="0.018120088"/>
<Element Index="[3]" Value="-0.9818799"/>
<Element Index="[4]" Value="1.0"/>
<Element Index="[5]" Value="4.0"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="4.1"/>
<Element Index="[8]" Value="0.25"/>
<Element Index="[9]" Value="0.1"/>
<Element Index="[10]" Value="0.1"/>
<Element Index="[11]" Value="0.25"/>
<Element Index="[12]" Value="0.1"/>
<Element Index="[13]" Value="0.1"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="1.0"/>
<Element Index="[16]" Value="1.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="1"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="33"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="4"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['TIC01']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Tank Temperature Control']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['degC']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['degC']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="20.38796"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="99.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="24.75"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="25.25"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="250"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="35652736"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="1"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="1"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="1"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.3"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="20.38796"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="-4.612038"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="100.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.3074692"/>
<Element Index="[1]" Value="217.4716"/>
<Element Index="[2]" Value="20.38796"/>
<Element Index="[3]" Value="-4.612038"/>
<Element Index="[4]" Value="25.0"/>
<Element Index="[5]" Value="0.6666667"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="4.0"/>
<Element Index="[8]" Value="0.1"/>
<Element Index="[9]" Value="0.3"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.1"/>
<Element Index="[12]" Value="0.3"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="1.0"/>
<Element Index="[16]" Value="1.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="12"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['PID05']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Weight Control']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="68.745094"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="68.745094"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="68.754"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="65.30784"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="72.18235"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="9999999"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="250"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="208"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="201360256"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="1"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="1"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="1"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="68.745094"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="55.26766"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="970.8641"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="68.745094"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="970.8641"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="100.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="-196.88396"/>
<Element Index="[1]" Value="113.293045"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="68.745094"/>
<Element Index="[4]" Value="68.745094"/>
<Element Index="[5]" Value="0.10300103"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="4.0"/>
<Element Index="[8]" Value="20.0"/>
<Element Index="[9]" Value="2.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="20.0"/>
<Element Index="[12]" Value="2.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="1.0"/>
<Element Index="[16]" Value="1.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="1"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['MIC01']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Mixer Control']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="39.99999"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="19.99999"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="9.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="11.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="15000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="16810624"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="1"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="1"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.3"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.3"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="3.074094"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="1.488363"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="8.511638"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="3.074094"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="3.074094"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="200.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="1.797348"/>
<Element Index="[1]" Value="-11.9069"/>
<Element Index="[2]" Value="1.488363"/>
<Element Index="[3]" Value="8.511638"/>
<Element Index="[4]" Value="10.0"/>
<Element Index="[5]" Value="0.5"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="4.0"/>
<Element Index="[8]" Value="0.3"/>
<Element Index="[9]" Value="0.3"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.3"/>
<Element Index="[12]" Value="0.3"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="2.0"/>
<Element Index="[16]" Value="0.5"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="2"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="50.00008"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="25.00004"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="4.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="48.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="52.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="15000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="250"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="1152"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="1"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="25.00004"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="50.00008"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="-7.62939526e-005"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="25.00004"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="25.00004"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="100.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="-24.99996"/>
<Element Index="[1]" Value="-400.0006"/>
<Element Index="[2]" Value="50.00008"/>
<Element Index="[3]" Value="-7.62939526e-005"/>
<Element Index="[4]" Value="50.0"/>
<Element Index="[5]" Value="0.5"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="4.0"/>
<Element Index="[8]" Value="0.1"/>
<Element Index="[9]" Value="0.1"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.1"/>
<Element Index="[12]" Value="0.1"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="1.0"/>
<Element Index="[16]" Value="1.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="18.2328"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="27.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="27.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="25.65"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="28.35"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="15000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="250"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="33555584"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="1"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="1"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="27.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="18.2328"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="-8.767202"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="100.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="8.767202"/>
<Element Index="[1]" Value="291.7248"/>
<Element Index="[2]" Value="18.2328"/>
<Element Index="[3]" Value="-8.767202"/>
<Element Index="[4]" Value="27.0"/>
<Element Index="[5]" Value="1.0"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="4.0"/>
<Element Index="[8]" Value="1.0"/>
<Element Index="[9]" Value="0.1"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="1.0"/>
<Element Index="[12]" Value="0.1"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="1.0"/>
<Element Index="[16]" Value="1.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['PID11']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Sec Feed Flow']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lpm']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['cm/hr']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="15000.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="80.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="59.99968"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="100000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="250"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="1920"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="1"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="23.09767"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="100.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="-23.09767"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="2.0"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="4.0"/>
<Element Index="[8]" Value="0.1"/>
<Element Index="[9]" Value="0.1"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.1"/>
<Element Index="[12]" Value="0.1"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="1.0"/>
<Element Index="[16]" Value="1.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="36"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="99999.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="12"/>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="30000.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="99999.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="63"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-326.3946"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="271581184"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="1"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="1"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.2"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.2"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.01"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="4095.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="17571.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="23485.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="100.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="1.0990906"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="57.20029"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="1.2"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="1.2"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="102793856"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="1"/>
<DataValueMember Name="CA" DataType="BOOL" Value="1"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="1"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="1"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.2"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.08"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.01"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.3"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.005"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="1.0990906"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="1.0990906"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="2.4420025"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="4095.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="99.780556"/>
<Element Index="[1]" Value="17.585821"/>
<Element Index="[2]" Value="1.0990906"/>
<Element Index="[3]" Value="1.0990906"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="1.0"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="0.089999996"/>
<Element Index="[8]" Value="0.2"/>
<Element Index="[9]" Value="0.08"/>
<Element Index="[10]" Value="0.01"/>
<Element Index="[11]" Value="0.2"/>
<Element Index="[12]" Value="0.08"/>
<Element Index="[13]" Value="0.01"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="1.0"/>
<Element Index="[16]" Value="0.024420025"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="17240.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="23353.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="63.209553"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="1.2"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="1.2"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="98.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="102.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="102794368"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="1"/>
<DataValueMember Name="CA" DataType="BOOL" Value="1"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="1"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="1"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="1"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.3"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.08"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.01"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.3"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.005"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="63.209553"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="-36.790447"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="4095.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="11.089156"/>
<Element Index="[1]" Value="1011.40485"/>
<Element Index="[2]" Value="63.209553"/>
<Element Index="[3]" Value="-36.790447"/>
<Element Index="[4]" Value="100.0"/>
<Element Index="[5]" Value="1.0"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="0.089999996"/>
<Element Index="[8]" Value="0.3"/>
<Element Index="[9]" Value="0.08"/>
<Element Index="[10]" Value="0.01"/>
<Element Index="[11]" Value="0.3"/>
<Element Index="[12]" Value="0.08"/>
<Element Index="[13]" Value="0.01"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="1.0"/>
<Element Index="[16]" Value="0.024420025"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[16]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[17]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[18]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[19]">
<Structure DataType="ControlLoop">
<StructureMember Name="Tag" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="LoopCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="CV_On_Off" DataType="BOOL" Value="0"/>
<StructureMember Name="CVTune" DataType="CVTune">
<DataValueMember Name="ClosedRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OpenRaw" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxOutput" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="MinTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="MaxTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="OSR" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Activate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="ManualEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="AutoEGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto1EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto2EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Auto3EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Interlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stable" DataType="BOOL" Value="0"/>
<DataValueMember Name="DBOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampDown" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampAutoOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="PIDEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepIncrement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CycleTime" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAutoSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPAuto4" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPManualSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPRangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampRateSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RampStart" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Deadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBLO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DBHI" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="RampTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StableTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PIDTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CycleTimer" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="On" DataType="BOOL" Value="0"/>
<DataValueMember Name="DisOSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOn_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputOff_OSR" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigitalOutput" DataType="BOOL" Value="0"/>
<DataValueMember Name="RampCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto2Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto3Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto4Cfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto1PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto2PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto3PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto4PVCfg" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Auto1RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto2RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto3RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Auto4RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoSwitchEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputAddress" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="AnalogPoint" TagType="Base" DataType="AnalogInput" Dimensions="50" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Analog Input Array]]>
</Description>
<Comments>
<Comment Operand="[32]">
<![CDATA[PD01]]>
</Comment>
<Comment Operand="[33]">
<![CDATA[PD02]]>
</Comment>
</Comments>
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
05 00 00 00 50 49 30 30 32 00 00 00 05 00 00 00 
50 49 30 30 32 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 99 19 00 00 FF 7F 00 00 BB 18 00 00 
51 18 00 00 47 81 00 00 32 00 00 00 B5 18 00 00 
00 00 00 3F 00 00 00 00 00 00 AE 42 C2 B6 41 BF 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
03 00 00 00 12 00 00 00 52 65 74 65 6E 74 61 74 
65 20 50 72 65 73 73 75 72 65 00 00 00 00 00 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
05 00 00 00 50 49 31 30 31 00 00 00 05 00 00 00 
50 49 31 30 31 00 00 00 00 00 00 00 00 00 00 00 
02 00 00 00 99 19 00 00 FF 7F 00 00 8C 19 00 00 
51 18 00 00 47 81 00 00 32 00 00 00 8E 19 00 00 
00 00 00 3F 00 00 00 00 00 00 AE 42 96 88 15 BD 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
03 00 00 00 11 00 00 00 46 69 6C 74 72 61 74 65 
20 50 72 65 73 73 75 72 65 00 00 00 00 00 00 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
05 00 00 00 50 49 30 30 36 00 00 00 05 00 00 00 
50 49 30 30 36 00 00 00 00 00 00 00 00 00 00 00 
03 00 00 00 90 15 00 00 D0 6B 00 00 5C 19 00 00 
7C 14 00 00 E4 6C 00 00 00 00 00 00 5C 19 00 00 
00 00 80 3F 00 00 00 00 00 00 A0 40 86 2C 64 3E 
00 00 00 00 00 00 A0 40 00 00 00 00 00 00 A0 40 
00 00 00 00 12 00 00 00 46 65 65 64 20 50 75 6D 
70 20 50 72 65 73 73 75 72 65 00 00 00 00 00 00 
00 00 00 00 03 00 00 00 62 61 72 00 00 00 00 00 
05 00 00 00 50 49 34 30 31 00 00 00 05 00 00 00 
50 49 34 30 31 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 99 19 00 00 FF 7F 00 00 DE 19 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 DE 19 00 00 
00 00 80 3F 00 00 00 00 00 00 AE 42 EB 7E 6A 3E 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
03 00 00 00 16 00 00 00 54 72 61 6E 73 66 65 72 
20 50 75 6D 70 20 50 72 65 73 73 75 72 65 00 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
04 00 00 00 50 49 30 36 00 00 00 00 04 00 00 00 
50 49 30 36 00 00 00 00 00 00 00 00 00 00 00 00 
05 00 00 00 99 19 00 00 FF 7F 00 00 68 18 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 68 18 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 41 44 84 3F 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
05 00 00 00 46 49 30 30 31 00 00 00 05 00 00 00 
46 49 30 30 31 00 00 00 00 00 00 00 00 00 00 00 
06 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 34 42 00 00 00 00 
00 00 00 00 00 00 34 42 00 00 00 00 00 00 34 42 
02 00 00 00 14 00 00 00 43 61 6C 63 75 6C 61 74 
65 64 20 46 65 65 64 20 46 6C 6F 77 00 00 00 00 
00 00 00 00 03 00 00 00 6C 70 6D 00 00 00 00 00 
05 00 00 00 46 49 31 30 31 00 00 00 05 00 00 00 
46 49 31 30 31 00 00 00 00 00 00 00 00 00 00 00 
07 00 00 00 99 19 00 00 FF 7F 00 00 AF 19 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 AF 19 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 41 AC E0 AB 3C 
00 00 00 00 00 00 C8 41 00 00 00 00 00 00 C8 41 
03 00 00 00 0D 00 00 00 46 69 6C 74 72 61 74 65 
20 46 6C 6F 77 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 03 00 00 00 6C 70 6D 00 00 00 00 00 
05 00 00 00 46 49 36 30 31 00 00 00 05 00 00 00 
46 49 36 30 31 00 00 00 01 00 00 00 00 00 00 00 
08 00 00 00 90 15 00 00 D0 6B 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 FA 44 08 CF C8 C1 
00 00 00 00 00 00 FA 44 00 00 00 00 00 00 FA 44 
01 00 00 00 12 00 00 00 49 6E 74 65 67 72 69 74 
79 20 41 69 72 20 46 6C 6F 77 00 00 00 00 00 00 
00 00 00 00 04 00 00 00 6D 6C 70 6D 00 00 00 00 
05 00 00 00 46 49 34 30 31 00 00 00 05 00 00 00 
46 49 34 30 31 00 00 00 00 00 00 00 00 00 00 00 
09 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 41 00 00 00 00 
00 00 00 00 00 00 C8 41 00 00 00 00 00 00 C8 41 
02 00 00 00 1A 00 00 00 43 61 6C 63 75 6C 61 74 
65 64 20 54 72 61 6E 73 20 50 75 6D 70 20 46 6C 
6F 77 00 00 03 00 00 00 6C 70 6D 00 00 00 00 00 
05 00 00 00 54 49 30 30 31 00 00 00 05 00 00 00 
54 49 30 30 31 00 00 00 00 00 00 00 00 00 00 00 
0A 00 00 00 99 19 00 00 FF 7F 00 00 BA 59 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 BA 59 00 00 
00 00 80 3F 00 00 00 00 00 00 5C 42 70 C7 09 42 
00 00 00 00 00 00 5C 42 00 00 00 00 00 00 5C 42 
03 00 00 00 14 00 00 00 46 65 65 64 20 42 61 67 
20 54 65 6D 70 65 72 61 74 75 72 65 00 00 00 00 
00 00 00 00 04 00 00 00 64 65 67 43 00 00 00 00 
05 00 00 00 54 49 30 30 39 00 00 00 05 00 00 00 
54 49 30 30 39 00 00 00 00 00 00 00 00 00 00 00 
0B 00 00 00 90 15 00 00 D0 6B 00 00 8C 5F 00 00 
7C 14 00 00 E4 6C 00 00 00 00 00 00 8C 5F 00 00 
00 00 80 3F 00 00 00 00 00 00 F0 41 9E DE CD 41 
00 00 00 00 00 00 F0 41 00 00 00 00 00 00 F0 41 
00 00 00 00 15 00 00 00 52 65 74 65 6E 74 61 74 
65 20 74 65 6D 70 65 72 61 74 75 72 65 00 00 00 
00 00 00 00 04 00 00 00 64 65 67 43 00 00 00 00 
05 00 00 00 54 49 30 31 32 00 00 00 05 00 00 00 
54 49 31 30 31 00 00 00 00 00 00 00 00 00 00 00 
0C 00 00 00 90 15 00 00 D0 6B 00 00 21 66 00 00 
7C 14 00 00 E4 6C 00 00 00 00 00 00 21 66 00 00 
00 00 80 3F 00 00 00 00 00 00 F0 41 4F 2F E0 41 
00 00 00 00 00 00 F0 41 00 00 00 00 00 00 F0 41 
00 00 00 00 14 00 00 00 46 69 6C 74 72 61 74 65 
20 54 65 6D 70 65 72 61 74 75 72 65 00 00 00 00 
00 00 00 00 04 00 00 00 64 65 67 43 00 00 00 00 
04 00 00 00 54 49 30 34 00 00 00 00 04 00 00 00 
54 49 30 34 00 00 00 00 00 00 00 00 00 00 00 00 
0D 00 00 00 99 19 00 00 FF 7F 00 00 18 26 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 18 26 00 00 
00 00 80 3F 00 00 00 00 00 00 16 43 9E B5 A8 41 
00 00 00 00 00 00 16 43 00 00 00 00 00 00 16 43 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
05 00 00 00 4C 49 30 30 31 00 00 00 05 00 00 00 
4C 49 30 30 31 00 00 00 00 00 00 00 00 00 00 00 
0E 00 00 00 99 19 00 00 FF 7F 00 00 9B 50 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 9B 50 00 00 
00 00 80 3F 00 00 00 00 4D B7 72 44 00 00 00 00 
00 00 00 00 7D 02 69 43 00 00 00 00 7D 02 69 43 
02 00 00 00 0F 00 00 00 46 65 65 64 20 42 61 67 
20 56 6F 6C 75 6D 65 00 00 00 00 00 00 00 00 00 
00 00 00 00 01 00 00 00 6C 00 00 00 00 00 00 00 
05 00 00 00 57 49 31 30 31 00 00 00 05 00 00 00 
57 49 31 30 31 00 00 00 00 00 00 00 00 00 00 00 
0F 00 00 00 00 00 00 00 9F 86 01 00 00 00 00 00 
18 FC FF FF 87 8A 01 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 9A 3F 1C 46 00 00 00 00 
00 00 00 00 00 80 BB 44 00 00 00 00 00 80 BB 44 
01 00 00 00 0F 00 00 00 46 69 6C 74 72 61 74 65 
20 57 65 69 67 68 74 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 6B 67 00 00 00 00 00 00 
05 00 00 00 57 49 31 30 32 00 00 00 05 00 00 00 
57 49 31 30 32 00 00 00 01 00 00 00 00 00 00 00 
10 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 80 BB 44 55 7B BB C3 
00 00 00 00 00 80 BB 44 00 00 00 00 00 80 BB 44 
01 00 00 00 18 00 00 00 43 75 73 74 6F 6D 65 72 
20 46 69 6C 74 72 61 74 65 20 57 65 69 67 68 74 
00 00 00 00 02 00 00 00 6B 67 00 00 00 00 00 00 
05 00 00 00 57 49 30 30 31 00 00 00 05 00 00 00 
57 49 30 30 31 00 00 00 01 00 00 00 00 00 00 00 
11 00 00 00 00 00 00 00 9F 86 01 00 00 00 00 00 
18 FC FF FF 87 8A 01 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 5C FF 79 44 00 00 00 00 
00 00 00 00 00 00 70 43 00 00 00 00 00 00 70 43 
03 00 00 00 0F 00 00 00 46 65 65 64 20 42 61 67 
20 57 65 69 67 68 74 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 6B 67 00 00 00 00 00 00 
05 00 00 00 41 49 31 30 31 00 00 00 05 00 00 00 
41 49 31 30 31 00 00 00 00 00 00 00 00 00 00 00 
12 00 00 00 99 19 00 00 FF 7F 00 00 A0 19 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 A0 19 00 00 
00 00 80 3F 00 00 00 00 00 00 48 43 DB C0 5A 3D 
00 00 00 00 00 00 48 43 00 00 00 00 00 00 48 43 
03 00 00 00 15 00 00 00 46 69 6C 74 72 61 74 65 
20 43 6F 6E 64 75 63 74 69 76 69 74 79 00 00 00 
00 00 00 00 02 00 00 00 6D 53 00 00 00 00 00 00 
05 00 00 00 41 49 31 30 32 00 00 00 05 00 00 00 
41 49 31 30 32 00 00 00 00 00 00 00 00 00 00 00 
13 00 00 00 99 19 00 00 FF 7F 00 00 1E 1C 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 1E 1C 00 00 
00 00 80 3F 00 00 00 00 00 00 00 40 CA 90 49 3D 
00 00 00 00 00 00 00 40 00 00 00 00 00 00 00 40 
03 00 00 00 0B 00 00 00 46 69 6C 74 72 61 74 65 
20 55 56 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 41 55 00 00 00 00 00 00 
05 00 00 00 41 49 31 30 33 00 00 00 05 00 00 00 
41 49 31 30 33 00 00 00 00 00 00 00 00 00 00 00 
14 00 00 00 99 19 00 00 FF 7F 00 00 58 1A 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 58 1A 00 00 
00 00 80 3F 00 00 00 00 00 00 00 40 EF C0 6E 3C 
00 00 00 00 00 00 00 40 00 00 00 00 00 00 00 40 
03 00 00 00 0B 00 00 00 46 69 6C 74 72 61 74 65 
20 55 56 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 41 55 00 00 00 00 00 00 
05 00 00 00 41 49 31 30 34 00 00 00 05 00 00 00 
41 49 31 30 34 00 00 00 00 00 00 00 00 00 00 00 
15 00 00 00 99 19 00 00 FF 7F 00 00 FF 7F 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 FF 7F 00 00 
00 00 80 3F 00 00 00 00 00 00 60 41 00 00 60 41 
00 00 00 00 00 00 60 41 00 00 00 00 00 00 60 41 
01 00 00 00 0B 00 00 00 46 69 6C 74 72 61 74 65 
20 70 48 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 70 48 00 00 00 00 00 00 
05 00 00 00 41 49 30 31 30 00 00 00 05 00 00 00 
41 49 30 31 34 00 00 00 00 00 00 00 00 00 00 00 
16 00 00 00 90 15 00 00 D0 6B 00 00 C0 19 00 00 
7C 14 00 00 E4 6C 00 00 00 00 00 00 C0 19 00 00 
00 00 80 3F 00 00 00 00 00 00 40 40 DA 25 15 3E 
00 00 00 00 00 00 40 40 00 00 00 00 00 00 40 40 
00 00 00 00 0C 00 00 00 52 65 74 65 6E 74 61 74 
65 20 70 48 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 02 00 00 00 41 55 00 00 00 00 00 00 
04 00 00 00 41 49 30 31 00 00 00 00 04 00 00 00 
41 49 30 31 00 00 00 00 01 00 00 00 00 00 00 00 
17 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 17 FC C7 C1 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
00 00 00 00 11 00 00 00 43 75 73 74 6F 6D 65 72 
20 49 6E 70 75 74 20 30 31 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 41 49 30 32 00 00 00 00 04 00 00 00 
41 49 30 32 00 00 00 00 01 00 00 00 00 00 00 00 
18 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 17 FC C7 C1 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
01 00 00 00 11 00 00 00 43 75 73 74 6F 6D 65 72 
20 49 6E 70 75 74 20 30 32 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 41 49 30 33 00 00 00 00 04 00 00 00 
41 49 30 33 00 00 00 00 01 00 00 00 00 00 00 00 
19 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 17 FC C7 C1 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
01 00 00 00 11 00 00 00 43 75 73 74 6F 6D 65 72 
20 49 6E 70 75 74 20 30 33 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 54 49 30 35 00 00 00 00 04 00 00 00 
54 49 30 35 00 00 00 00 01 00 00 00 00 00 00 00 
1A 00 00 00 99 19 00 00 FF 7F 00 00 08 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 08 00 00 00 
00 00 80 3F 00 00 00 00 00 00 00 00 73 85 7F 42 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 54 49 30 36 00 00 00 00 04 00 00 00 
54 49 30 36 00 00 00 00 00 00 00 00 00 00 00 00 
1B 00 00 00 99 19 00 00 FF 7F 00 00 00 26 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 26 00 00 
00 00 80 3F 00 00 00 00 00 00 16 43 4C 8E A7 41 
00 00 00 00 00 00 16 43 00 00 00 00 00 00 16 43 
01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
06 00 00 00 50 43 56 30 30 31 00 00 06 00 00 00 
50 43 56 30 30 31 00 00 00 00 00 00 00 00 00 00 
1C 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 C0 84 8A 3F 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
02 00 00 00 18 00 00 00 52 65 74 65 6E 74 61 74 
65 20 50 72 65 73 73 75 72 65 20 56 61 6C 76 65 
00 00 00 00 01 00 00 00 25 00 00 00 00 00 00 00 
06 00 00 00 50 43 56 31 30 31 00 00 06 00 00 00 
50 43 56 31 30 31 00 00 00 00 00 00 00 00 00 00 
1D 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 D6 08 7D 42 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
02 00 00 00 17 00 00 00 46 69 6C 74 72 61 74 65 
20 50 72 65 73 73 75 72 65 20 56 61 6C 76 65 00 
00 00 00 00 01 00 00 00 25 00 00 00 00 00 00 00 
06 00 00 00 4D 49 58 30 30 31 00 00 06 00 00 00 
4D 49 58 30 30 31 00 00 00 00 00 00 00 00 00 00 
1E 00 00 00 00 00 00 00 00 40 00 00 5E 00 00 00 
5C FF FF FF A4 40 00 00 00 00 00 00 5E 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 00 E0 12 3F 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
03 00 00 00 0B 00 00 00 4D 69 78 65 72 20 53 70 
65 65 64 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 01 00 00 00 25 00 00 00 00 00 00 00 
04 00 00 00 41 50 33 31 00 00 00 00 04 00 00 00 
41 50 33 31 00 00 00 00 00 00 00 00 00 00 00 00 
1F 00 00 00 99 19 00 00 FF 7F 00 00 68 18 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 68 18 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 94 6E 10 41 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
02 00 00 00 44 50 00 00 00 00 00 00 02 00 00 00 
44 50 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
20 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 AE 42 5C 0D 5C 3F 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
02 00 00 00 15 00 00 00 44 69 66 66 65 72 65 6E 
74 69 61 6C 20 50 72 65 73 73 75 72 65 00 00 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
03 00 00 00 54 4D 50 00 00 00 00 00 03 00 00 00 
54 4D 50 00 00 00 00 00 00 00 00 00 00 00 00 00 
21 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 AE 42 23 47 A2 BE 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
02 00 00 00 17 00 00 00 54 72 61 6E 73 2D 4D 65 
6D 62 72 61 6E 65 20 50 72 65 73 73 75 72 65 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
04 00 00 00 50 44 30 33 00 00 00 00 04 00 00 00 
50 44 30 33 00 00 00 00 00 00 00 00 00 00 00 00 
22 00 00 00 00 00 00 00 00 00 00 00 68 18 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 68 18 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 FF F0 7F 3D 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
04 00 00 00 46 49 30 34 00 00 00 00 04 00 00 00 
46 49 30 34 00 00 00 00 00 00 00 00 00 00 00 00 
23 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 C8 42 00 00 5E 43 
00 00 00 00 00 00 C8 42 00 00 00 00 00 00 C8 42 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
02 00 00 00 4C 56 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
24 00 00 00 99 19 00 00 FF 7F 00 00 00 00 00 00 
51 18 00 00 47 81 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 00 7A 44 00 00 00 00 
00 00 00 00 00 00 7A 44 00 00 00 00 00 00 7A 44 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 04 00 00 00 63 6D 68 72 00 00 00 00 
05 00 00 00 50 49 30 30 31 00 00 00 05 00 00 00 
50 49 30 30 31 00 00 00 00 00 00 00 00 00 00 00 
25 00 00 00 99 19 00 00 FF 7F 00 00 B2 19 00 00 
51 18 00 00 47 81 00 00 32 00 00 00 B2 19 00 00 
00 00 00 3F 00 00 00 00 00 00 AE 42 AA EC A9 3D 
00 00 00 00 00 00 AE 42 00 00 00 00 00 00 AE 42 
0B 00 00 00 0D 00 00 00 46 65 65 64 20 50 72 65 
73 73 75 72 65 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 03 00 00 00 70 73 69 00 00 00 00 00 
03 00 00 00 4E 57 50 00 00 00 00 00 03 00 00 00 
4E 57 50 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 C0 79 44 F8 BA E9 BE 
00 00 00 00 00 C0 79 44 00 00 00 00 00 C0 79 44 
02 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 05 00 00 00 6C 6D 32 68 2F 70 73 69 
04 00 00 00 50 45 52 4D 00 00 00 00 04 00 00 00 
50 45 52 4D 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 80 3F 00 00 00 00 00 C0 79 44 EA 0F 0F BF 
00 00 00 00 00 C0 79 44 00 00 00 00 00 C0 79 44 
02 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 05 00 00 00 6C 6D 32 68 2F 70 73 69 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="AnalogInput" Dimensions="50">
<Element Index="[0]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI002']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI002']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6331"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="50"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6325"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-0.7566949"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Retentate Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI101']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6540"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="50"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6542"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-0.03650721"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI006']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI006']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="5520"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27600"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6492"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="5244"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="27876"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6492"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.2228261"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Pump Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['bar']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI401']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI401']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6622"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6622"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.22899978"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="22"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Transfer Pump Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI06']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI06']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="1.033333"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="45.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Calculated Feed Flow']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lpm']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI101']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6575"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6575"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.020981155"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Flow']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lpm']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI601']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI601']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="5520"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27600"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-25.10109"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Integrity Air Flow']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['mlpm']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI401']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI401']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="26"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Calculated Trans Pump Flow']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lpm']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="22970"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="22970"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="55.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="34.444763"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="55.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="55.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Bag Temperature']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['degC']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI009']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI009']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="5520"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27600"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="24460"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="5244"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="27876"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="24460"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="25.7337"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="21"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Retentate temperature']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['degC']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI012']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="5520"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27600"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="26145"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="5244"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="27876"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="26145"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="28.0231"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Temperature']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['degC']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI04']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI04']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="9752"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="9752"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="21.08868"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['LI001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['LI001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="20635"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="20635"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="970.8641"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="233.00972"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="233.00972"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Bag Volume']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['l']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI101']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="99999"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="-1000"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="100999"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="9999.9"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="1500.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="1500.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Weight']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['kg']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[16]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI102']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI102']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="1500.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-374.96353"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="1500.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="1500.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Customer Filtrate Weight']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['kg']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[17]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['WI001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="99999"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="-1000"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="100999"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="999.99"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="240.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="240.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Bag Weight']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['kg']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[18]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI101']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6560"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6560"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.053406578"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="21"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Conductivity']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['mS']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[19]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI102']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI102']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="7198"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="7198"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.049210347"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate UV']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['AU']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[20]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI103']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI103']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6744"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6744"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.014572366"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate UV']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['AU']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[21]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI104']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI104']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="21"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate pH']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['pH']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[22]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI010']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI014']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="22"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="5520"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="27600"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6592"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="5244"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="27876"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6592"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.1456522"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Retentate pH']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['AU']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[23]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI01']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI01']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-24.99809"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Customer Input 01']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[24]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI02']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI02']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-24.99809"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Customer Input 02']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[25]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI03']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AI03']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="25"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-24.99809"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Customer Input 03']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[26]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI05']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI05']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="1"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="26"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="63.88032"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[27]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI06']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TI06']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="27"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="9728"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="9728"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="20.94448"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[28]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PCV001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PCV001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="28"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="1.0821762"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Retentate Pressure Valve']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[29]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PCV101']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PCV101']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="29"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="63.25863"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Filtrate Pressure Valve']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[30]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['MIX001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['MIX001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="30"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="16384"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="94"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="-164"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="16548"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="94"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.57373047"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Mixer Speed']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[31]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AP31']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['AP31']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="31"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="9.026997"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[32]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['DP']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['DP']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.85957885"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="21"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Differential Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[33]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TMP']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['TMP']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="33"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-0.31694898"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Trans-Membrane Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[34]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PD03']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PD03']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="34"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6248"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.06248569"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[35]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI04']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['FI04']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="35"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="222.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[36]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['LV']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="36"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['cmhr']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[37]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI001']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PI001']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="37"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="6553"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="32767"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="6578"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="6225"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="33095"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="50"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="6578"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.08297093"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="87.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA['Feed Pressure']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['psi']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[38]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['NWP']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['NWP']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-0.45650458"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lm2h/']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[39]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PERM']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA['PERM']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="-0.5588366"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="999.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="1"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA['lm2h/']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[40]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[41]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[42]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[43]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[44]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[45]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[46]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[47]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[48]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[49]">
<Structure DataType="AnalogInput">
<StructureMember Name="TagName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="TagDisplayName" DataType="STRING6">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING6" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="OutofRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="FilterType" DataType="BOOL" Value="0"/>
<DataValueMember Name="AveragingTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Address" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMin" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawMax" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawLowLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RawHighLimit" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterUser" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilteredRaw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FilterActual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ScaledMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CurrentValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMinSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RangeMaxSave" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RealCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="LinearEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverrideCfg" DataType="BOOL" Value="0"/>
<StructureMember Name="Desc" DataType="STRING25">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING25" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="EGU" DataType="STRING5">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING5" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="PCV101" TagType="Alias" AliasFor="AnalogPoint[29]" ExternalAccess="Read/Write">
<Description>
<![CDATA[Filtrate Pressure Control Valve Position]]>
</Description>
</Tag>
</Tags>
<Programs Use="Context">
<Program Use="Context" Name="MainProgram">
<Routines Use="Context">
<Routine Use="Target" Name="PCV101" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[[ (Source - LowScale) * 100 ] / ( HighScale - LowScale)]]>
</Comment>
<Text>
<![CDATA[EQU(ThisSystem.MoldType,3)CPT(PCV101_PID.PV,(MOLD_TFF:I.Data[6]-PCV101_PID.ClosedRawValue)*100/(PCV101_PID.OpenRawValue-PCV101_PID.ClosedRawValue));]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[[ (Source - LowScale) * 100 ] / ( HighScale - LowScale)]]>
</Comment>
<Text>
<![CDATA[EQU(ThisSystem.MoldType,0)CPT(PCV101_PID.PV,(MOLD_TFF3:I.Data[6]-PCV101_PID.ClosedRawValue)*100/(PCV101_PID.OpenRawValue-PCV101_PID.ClosedRawValue));]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[MOV(PCV101_PID.PV,PCV101.CurrentValue)MOV(PCV101_PID.PV,PID15.PV);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Clear all auto mode flags when loop is placed in manual mode.  If the loop is enabled, set the manual set point to the current CV for bumpless transfer.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.Manual)ONS(PID15.ManualOSR)[OTU(PID15.Auto1) ,XIC(PID15.Enable) [MOV(PID15.CV,PID15.SPManual) ,MOV(PID15.CV,PID15.SPManualSave) ] ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Clear manual mode flag and all other auto mode flags when loop is placed in auto mode 1.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.Auto1)ONS(PID15.Auto1OSR)OTU(PID15.Manual);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Copy the auto set point to be used based on the mode.]]>
</Comment>
<Text>
<![CDATA[XIC(PID03.PID.SWM)MOV(PID03_RAMP_OUT,PID15.SPAuto);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Compute the HI and LO limits based on the deadband.  If the process variable is within these limits, set the deadband OK status flag.]]>
</Comment>
<Text>
<![CDATA[[CPT(PID15.DBLO,PID15.SPAuto-(PID15.SPAuto*PID15.Deadband/100)) ,CPT(PID15.DBHI,PID15.SPAuto+(PID15.SPAuto*PID15.Deadband/100)) ,LIM(PID15.DBLO,PID15.PV,PID15.DBHI) OTE(PID15.DBOK) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If the loop is in manual mode, save the current PV as the saved auto set point.  This will cause the output to ramp to the auto set point when switched from manual to auto.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.Manual)MOV(PID15.PV,PID15.SPAutoSave);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[If the ramping function is disabled and the loop is in manual, copy the manual set point to the CV.]]>
</Comment>
<Text>
<![CDATA[XIO(PID15.RampEnable)XIC(PID15.Manual)MOV(PID15.SPManual,PID15.PID.SO);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If the ramping function is disabled and the loop is in manual, copy the manual set point to the CV.]]>
</Comment>
<Text>
<![CDATA[XIC(PID03.CV_On_Off)XIO(PID15.Manual)[EQU(PID03_RAMP_OUT,100) MOV(0,PID15.PID.SO) ,EQU(PID03_RAMP_OUT,0) MOV(100,PID15.PID.SO) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[When the loop is disabled, clear the saved set points and the ramping control bits.  This will cause the output to ramp to the setpoint when the loop is enabled.]]>
</Comment>
<Text>
<![CDATA[XIO(PID15.Enable)[CLR(PID15.SPAutoSave) ,CLR(PID15.SPManualSave) ,MOV(PID15.PID.MINO,PID15.PID.SO) ,OTU(PID15.RampUp) ,OTU(PID15.RampDown) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[If the loop is enabled and the ramping function is enabled and the loop is in auto mode, compare the auto control set point with the saved value and if NEQ, set the auto one-shot and save the new set point for subsequent comparisons.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.Enable)XIC(PID15.RampEnable)XIO(PID15.Manual)NEQ(PID15.SPAuto,PID15.SPAutoSave)[XIO(PID03.CV_On_Off) OTE(PID15.RampAutoOSR) ,MOV(PID15.SPAuto,PID15.SPAutoSave) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[If the loop is enabled and the ramping function is enabled and the loop is in manual mode, compare the manual control set point with the saved value and if NEQ, set the manual one-shot and save the new set point for subsequent comparisons.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.Enable)XIC(PID15.RampEnable)XIC(PID15.Manual)NEQ(PID15.SPManual,PID15.SPManualSave)[OTE(PID15.RampManualOSR) ,MOV(PID15.SPManual,PID15.SPManualSave) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[Save the current loop CV as the ramp starting point when the ramp function is initialized.]]>
</Comment>
<Text>
<![CDATA[[XIC(PID15.RampAutoOSR) ,XIC(PID15.RampManualOSR) ,NEQ(PID15.RampRate,PID15.RampRateSave) ][MOV(PID15.CV,PID15.RampStart) ,MOV(PID15.RampRate,PID15.RampRateSave) ,RES(PID15.RampTimer) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[At the start of an auto mode ramp, if the new set point is greater than the current PV, set the ramp up flag and clear the ramp down flag if control is SP-PV or set the ramp down flag and clear the ramp up flag if control is PV-SP.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.RampAutoOSR)GRT(PID15.SPAuto,PID15.PV)[XIO(PID15.PID.CA) [OTL(PID15.RampUp) ,OTU(PID15.RampDown) ] ,XIC(PID15.PID.CA) [OTL(PID15.RampDown) ,OTU(PID15.RampUp) ] ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[At the start of an auto mode ramp, if the new set point is less than the current PV, clear the ramp up flag and set the ramp down flag if control is SP-PV or clear the ramp down flag and set the ramp up flag if control is PV-SP.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.RampAutoOSR)LES(PID15.SPAuto,PID15.PV)[XIC(PID15.PID.CA) [OTL(PID15.RampUp) ,OTU(PID15.RampDown) ] ,XIO(PID15.PID.CA) [OTL(PID15.RampDown) ,OTU(PID15.RampUp) ] ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[At the start of a manual mode ramp, if the new set point is greater than the current CV, set the ramp up flag and clear the ramp down flag. If the new set point is less than the current CV, set the ramp down flag and clear the ramp up flag.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.RampManualOSR)[GRT(PID15.SPManual,PID15.CV) [OTL(PID15.RampUp) ,OTU(PID15.RampDown) ] ,LES(PID15.SPManual,PID15.CV) [OTL(PID15.RampDown) ,OTU(PID15.RampUp) ] ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[Clamp the ramp slope from 0.5 pct/sec to 100.0 pct/sec.]]>
</Comment>
<Text>
<![CDATA[CPT(PID15.RampRate,PID03.RampRate*0.2+PID03.RampRate)[LES(PID15.RampRate,0.5) MOV(0.5,PID15.RampRate) ,GRT(PID15.RampRate,100) MOV(100,PID15.RampRate) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[Enable the ramp timer if ramping up or down.  The timer is reset when not ramping and when a new ramp is started during a ramp.]]>
</Comment>
<Text>
<![CDATA[[XIC(PID15.RampUp) ,XIC(PID15.RampDown) ]XIO(PID15.RampAutoOSR)XIO(PID15.RampManualOSR)TON(PID15.RampTimer,?,?);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[When ramping up in manual mode and the CV is GEQ the manual set point, clear the ramp up flag and set the CV equal to the manual set point.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.RampUp)XIC(PID15.Manual)GEQ(PID15.PID.SO,PID15.SPManual)[OTU(PID15.RampUp) ,MOV(PID15.SPManual,PID15.PID.SO) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[When ramping up in auto mode, if the PV is GEQ the auto set point and control is SP-PV or if the PV is LEQ the auto set point and control is PV-SP or if the loop is within deadband or if the CV the max value, clear the ramp up flag.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.RampUp)XIO(PID15.Manual)[XIO(PID15.PID.CA) GEQ(PID15.PV,PID15.SPAuto) ,XIC(PID15.PID.CA) LEQ(PID15.PV,PID15.SPAuto) ,XIC(PID15.DBOK) ,GEQ(PID15.CV,PID15.PID.MAXCV) ,XIO(PID03.PID.SWM) ]OTU(PID15.RampUp);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[When ramping up, calculate the loop CV from y=mx+b where m is the configured ramp slope, x is the current timer value and b is the ramp starting point.  The timer value is divided by 1000 to convert the sub-second timer to seconds.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.RampUp)CPT(PID15.PID.SO,PID15.RampRate*(PID15.RampTimer.ACC/1000)+PID15.RampStart);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[When ramping down in manual mode and the CV is LEQ the manual set point, clear the ramp down flag and set the CV equal to the manual set point.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.RampDown)XIC(PID15.Manual)LEQ(PID15.PID.SO,PID15.SPManual)[OTU(PID15.RampDown) ,MOV(PID15.SPManual,PID15.PID.SO) ];]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[When ramping down in auto mode, if the PV is LEQ the auto set point and control is SP-PV or if the PV is GEQ the auto set point and control is PV-SP or if the loop is within deadband or if the CV is LEQ the min value, clear the ramp down flag.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.RampDown)XIO(PID15.Manual)[XIO(PID15.PID.CA) LEQ(PID15.PV,PID15.SPAuto) ,XIC(PID15.PID.CA) GEQ(PID15.PV,PID15.SPAuto) ,XIC(PID15.DBOK) ,LEQ(PID15.CV,PID15.PID.MINCV) ,XIO(PID03.PID.SWM) ]OTU(PID15.RampDown);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[When ramping down, calculate the loop CV from y=-mx+b where m is the configured ramp slope, x is the current timer value and b is the ramp starting point.  The timer value is divided by 1000 to convert the sub-second timer to seconds.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.RampDown)CPT(PID15.PID.SO,-(PID15.RampRate*(PID15.RampTimer.ACC/1000))+PID15.RampStart);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[Set the ramping status flag if ramping up or down.]]>
</Comment>
<Text>
<![CDATA[[XIC(PID15.RampUp) ,XIC(PID15.RampDown) ]OTE(PID15.RampStatus);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[Control loop is stable when enabled and within deadband for time delay or in manual and not raming.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.Enable)[XIC(PID15.DBOK) TON(PID15.StableTimer,?,?) ,[XIO(PID15.Manual) XIC(PID15.StableTimer.DN) ,XIC(PID15.Manual) XIO(PID15.RampStatus) ] OTE(PID15.Stable) ];]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[PID loop is in manual if control mode is manual or output is ramping or loop is disabled.]]>
</Comment>
<Text>
<![CDATA[[XIC(PID15.Manual) ,XIC(PID15.RampStatus) ,XIO(PID15.Enable) ,XIC(PID03.CV_On_Off) ,XIO(PID03.PID.SWM) ]OTE(PID15.PID.SWM);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Text>
<![CDATA[MOV(PID15.SPAuto,PID15.PID.SP);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[PID loop timer.  Reset every 250 msec.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.PIDEnable)XIO(PID15.PIDTimer.DN)TON(PID15.PIDTimer,?,?);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Text>
<![CDATA[[LEQ(PID15.PID.SP,8) MOV(0.25,PID15.PID.KI) ,GRT(PID15.PID.SP,8) MOV(0.08,PID15.PID.KI) ];]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[Feed Control PID loop.  Execute every 250 msec.]]>
</Comment>
<Text>
<![CDATA[XIC(PID15.PIDEnable)GEQ(PID15.PIDTimer.ACC,5)PID(PID15.PID,PID15.PV,PID15.CV,PID15.CV,0,0,0)RES(PID15.PIDTimer);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Text>
<![CDATA[XIC(PID03.PID.SWM)XIO(Maint)MOV(PID15.CV,PCV101_PID.CV)MOV(PID15.CV,AnalogOutput[4].ScaledValue);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[CONTROL VALVE TUNING ROUTINE]]>
</Comment>
<Text>
<![CDATA[XIC(Maint)XIC(PID15.CVTune.Activate)OTE(PID15.CVTune.Enable);]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Text>
<![CDATA[XIC(PID15.CVTune.Enable)[ONS(PID15.CVTune.OSR.0) MOV(PID15.CVTune.MinOutput,AnalogOutput[4].ScaledValue) ,TON(PID15.CVTune.MinTimer,?,?) ];]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Text>
<![CDATA[XIC(PID15.CVTune.Enable)XIC(PID15.CVTune.MinTimer.DN)[ONS(PID15.CVTune.OSR.1) EQU(ThisSystem.MoldType,3) MOV(MOLD_TFF:I.Data[6],PID15.CVTune.ClosedRaw) ,ONS(PID15.CVTune.OSR.2) EQU(ThisSystem.MoldType,0) MOV(MOLD_TFF3:I.Data[6],PID15.CVTune.ClosedRaw) ,ONS(PID15.CVTune.OSR.3) MOV(PID15.CVTune.MaxOutput,AnalogOutput[4].ScaledValue) ,TON(PID15.CVTune.MaxTimer,?,?) ];]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Text>
<![CDATA[XIC(PID15.CVTune.Enable)XIC(PID15.CVTune.MaxTimer.DN)[ONS(PID15.CVTune.OSR.4) EQU(ThisSystem.MoldType,3) MOV(MOLD_TFF:I.Data[6],PID15.CVTune.OpenRaw) ,ONS(PID15.CVTune.OSR.5) EQU(ThisSystem.MoldType,0) MOV(MOLD_TFF3:I.Data[6],PID15.CVTune.OpenRaw) ,MOV(PID15.CVTune.ClosedRaw,PCV101_PID.ClosedRawValue) MOV(PID15.CVTune.OpenRaw,PCV101_PID.OpenRawValue) ,OTU(PID15.CVTune.Activate) ];]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Text>
<![CDATA[XIO(Maint)OTU(PID15.CVTune.Activate);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[Map the analog output values to the output hardware.]]>
</Comment>
<Text>
<![CDATA[EQU(ThisSystem.MoldType,3)CPT(MOLD_TFF:O.Data[3],(100-AnalogOutput[4].ScaledValue)*20.47);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[Map the analog output values to the output hardware.]]>
</Comment>
<Text>
<![CDATA[EQU(ThisSystem.MoldType,0)CPT(MOLD_TFF3:O.Data[3],(100-AnalogOutput[4].ScaledValue)*20.47);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
</Programs>
</Controller>
</RSLogix5000Content>
