MECO9497 - PROGRAM CHANGE LOG
Running log of edits made to the PLC program. Newest entry first.
Nothing listed here is downloaded to the controller unless the entry says so.


**************************************************************************
2026-11-17  CONDUCTIVITY SETPOINT "NOT AT 1.00" REMINDER
Status: PLC LOGIC DONE (offline edit complete 11/17/2026).
        HMI part still OPEN. Not downloaded, not yet tested on the unit.
Spec:   proposals\conductivitySetpointReminder.txt (two-rung version below
        replaces the single-rung ladder in that file - see "Deviation").
**************************************************************************

Working file
  C:\Users\Chero\Desktop\programming\meco\MECO11NOV2026.ACD
  - Saved by Logix Designer 21.03 (file log: V21.03.02). Last save
    11/17/2026 10:04 AM.
  - Original was V21.00.04; Logix made MECO11NOV2026.ACD_V21 as the backup
    when it was converted. Keep that backup until the change is approved.
  - The file in this repo (plc programs\meco\MECO9497.ACD) does NOT contain
    this change.

New controller tags (controller scope)
  COND_SP_NOMINAL      REAL  1.0    Read Only   "Normal conductivity setpoint"
  COND_SP_TOL          REAL  0.005  Read Only   "Tolerance for 'at nominal'"
  COND_SP_OK           BOOL  0      Read/Write  "Conductivity setpoint at nominal (1= OK)"
  MSG_COND_SP_CHANGED  BOOL  0      Read/Write  "Conductivity setpoint is not 1.00 (1= reminder active)"

New rungs - MainProgram > OIT, added at the end after rung 46 (above (End)),
so existing OIT rung numbers (21, 25, 26 etc.) did not move.

  Rung 47:  CMP  ABS(AAH_200_SP-COND_SP_NOMINAL)<=COND_SP_TOL   -> OTE COND_SP_OK
  Rung 48:  XIO COND_SP_OK                                      -> OTE MSG_COND_SP_CHANGED

  Neutral text (rung number box > double-click > paste):
    CMP(ABS(AAH_200_SP-COND_SP_NOMINAL)<=COND_SP_TOL)OTE(COND_SP_OK);
    XIO(COND_SP_OK)OTE(MSG_COND_SP_CHANGED);

How it behaves
  - AAH_200_SP is the setpoint the alarm uses (INPUT_MAP rung 22:
    AT_200_EU <= AAH_200_SP). The HMI value AAH_200_SP_O is copied into it
    by SETPOINTS rung 16.
  - Setpoint within 0.005 of 1.00: COND_SP_OK = 1, message off.
  - Any other value, or an invalid REAL (NaN): COND_SP_OK = 0, message on.
  - Re-evaluated every scan, so it comes back after a power cycle or
    download if the setpoint is still wrong. No latch, no acknowledge.
  - Reminder only. It does not touch MCB, MSS_SHUTDOWN, MSS_ALERT, the
    horn / AUDIBLE_SUMMARY, DSTLT_STORAGE, ACKNOWLEDGE / RESET, or any
    DeltaV bit.

Deviation from the proposal text
  The proposal showed "XIO [CMP ...] -> OTE MSG_COND_SP_CHANGED". Logix cannot
  invert a CMP, so a helper bit (COND_SP_OK) was added and the message is
  driven from XIO COND_SP_OK. This also makes an invalid (NaN) setpoint raise
  the reminder, because the compare is false for NaN.

PLC LOGIC - DONE (reported complete by user 11/17/2026)
  [x] Verify Routine on OIT - no errors.
  [x] Cross reference MSG_COND_SP_CHANGED - one OTE in OIT, nothing else.
  [x] Rung comment on rung 47:
      "Reminder only - conductivity setpoint is not 1.00. Does not affect
       MCB, alarms, horn or DeltaV."

STILL TO DO
  [ ] Check AAH_200_SP in the program before download. The 10/15/2026 report
      showed 0.6, not 1.00. If it is not 1.00 the message turns on right
      after download (correct behavior, but be ready for it).
  [ ] HMI (MECO9497.mer, FactoryTalk View Studio ME): banner / indicator on
      MSG_COND_SP_CHANGED = 1, text "Conductivity setpoint is not 1.00 - set
      it back to 1.00", show AAH_200_SP beside it. Acknowledging on the HMI
      must not hide it. Do not force a screen change (screen 99 is comm loss).
  [ ] Save under a new revision name; change control before any download.
  [ ] Test after download:
        1. Setpoint 1.00 - no message.
        2. Set 0.80, then 1.20 - message on and stays on; HMI acknowledge does
           not clear it; unit runs normally; MCB and DELTA_V_READ[0].0 / [0].7
           unchanged.
        3. Back to 1.00 - message clears by itself.
        4. 1.004 - no message; 1.01 - message.
        5. Power cycle / go online after download with a wrong setpoint -
           message is still on.
        6. No horn, no change in AUDIBLE_SUMMARY, no OIT screen change.


**************************************************************************
DELTAV COMMUNICATION MONITORING (upgrades.txt U1 + U2) - IN PROGRESS
**************************************************************************
Decisions (user, 11/17/2026) - sign-off from operations / process owner is
still needed before anything is downloaded:
  D1 = (a)  KEEP TODAY'S CONFIGURATION. HEARTBEAT_AUX stays in series with
            both the Manual and Auto paths in MSS_CONTROL rung 0, so any
            DeltaV comm loss drops MCB in all modes. MSS_CONTROL, DELTA_V
            rung 9 and INPUT_MAP rung 35 are NOT changed.
            (Option (b) - only remove the DeltaV run request - was
            considered and rejected 11/17/2026.)
  D2 = unchanged from today: if comm returns while DeltaV's run request is
       still 1 and MSS_START_PERM is true, the unit in Auto restarts on its
       own. Not addressed by this work.
  D3 = open: nothing in the PLC writes D_V_REMOTE_START. Not addressed.
Consequence of (a) + U1: once stuck-LOW is detected, a DeltaV outage (or a PLC
power-up with DeltaV not yet talking) trips HEARTBEAT_AUX after about 11 s and
stops the unit in Manual too. Today a heartbeat stuck low does not.
Open facts: DeltaV heartbeat period unknown; DeltaV engineer must confirm it
reads DELTA_V_READ[1] (U2).

Stage A - no effect on the plant (download first, then watch the timers)
  STATUS: edited offline 11/17/2026 in MECO11NOV2026.ACD. Not downloaded.
  New tags (controller scope):
    DV_HB_LOW_OUT   TIMER  PRE 6000   "DeltaV heartbeat stuck low - DeltaV indication"
    DV_HB_LOW_LOSS  TIMER  PRE 11000  "DeltaV heartbeat stuck low - comm loss"
    PLC_HB_TMR      TIMER  PRE 1000   "PLC heartbeat pulse timer"
    DV_HB_LOW_PEAK  DINT   0          "Longest DeltaV heartbeat low seen (ms)"
  New rungs at the end of DELTA_V (after rung 25; existing rung numbers
  did not move):
    26  XIO HEARTBEAT -> [TON DV_HB_LOW_OUT 6000, TON DV_HB_LOW_LOSS 11000]
    27  XIO PLC_HB_TMR.DN -> TON PLC_HB_TMR 1000
    28  XIC PLC_HB_TMR.DN -> CPT DELTA_V_READ[1] = (DELTA_V_READ[1]+1) MOD 10000
          (27 must stay before 28: the counter steps once per second, 0..9999)
    29  GRT DV_HB_LOW_OUT.ACC > DV_HB_LOW_PEAK -> MOV DV_HB_LOW_OUT.ACC to
          DV_HB_LOW_PEAK  (peak recorder; write 0 to DV_HB_LOW_PEAK to restart)
  Nothing here drives an output except DELTA_V_READ[1], which was unused.
  The new timers are not used by any other rung yet.
  Rung text note: in this Logix version a CMP / CPT typed as neutral text
  swallows everything after the instruction name as its expression. Enter
  the contacts as text and add CMP / CPT from the toolbar.
  TO DO for Stage A:
    [ ] Accept edits, Verify Routine on DELTA_V, save (new revision name).
    [ ] Change control, then download.
    [ ] Online: DELTA_V_READ[1] should count 0..9999, one step per second.
    [ ] Online: DV_HB_LOW_OUT.ACC should stay near 0 while the heartbeat
        toggles; DV_HB_LOW_PEAK is the longest 0 period seen. Leave it
        running for a few days, including a DeltaV restart if possible.
    [ ] DeltaV engineer: confirm DELTA_V_READ[1] is mapped and alarm if it
        stops changing for 5-10 s.

Stage B - changes comm-loss behavior (only after Stage A data + sign-off)
  DELTA_V rung 3: [XIC TIMER_OUT.DN OR XIC DV_HB_LOW_OUT.DN] -> DELTA_V_READ[0].5
  DELTA_V rung 4: [XIC LOSS_COM_DISPLAY.DN OR XIC DV_HB_LOW_LOSS.DN] -> HEARTBEAT_AUX
  Not changed: MSS_CONTROL, OIT rungs 21 / 25 / 26, INPUT_MAP, DELTA_V rung 9.
  No DV_RUN_LOCKOUT tag is needed.

**************************************************************************
OTHER PROPOSED CHANGES - NOT IMPLEMENTED
**************************************************************************
  upgrades.txt U3 (PLC comm-loss alarm), U4 (round-trip echo), U5 (tag
  descriptions).
